case_id,A_bins_sum_m2,A_fin_full_m2,A_wetted,A_wetted_cell_m2,A_wetted_full_m2,D_h,D_h_m,D_h_over_L,H_fin,H_fin_m,N_fin,Nu,Nu_B0,Nu_B1,Nu_B2,Nu_B3,Nu_B4,Nu_cell,Nu_edge,Nu_field,Nu_lmtd,OR,P_TDP,P_sink_W,Phi_X0,Phi_X1,Phi_X2,Phi_X3,Phi_X4,Phi_X5,Phi_eff,Phi_in,Phi_mid,Phi_out,Pr,Pr_film,Pr_inlet,Q_LPM,Q_bins_sum_W,Q_full_sink_LPM,Q_in_W,Q_wall_fluid_W,R_TIM_K_W,R_base_K_W,R_spread_K_W,R_th_K_W,Re_active,Re_ch,Re_label,Re_recomputed_ch_Eq1_140mm,Rth_field,T_base_max_K,T_base_mean_K,T_ch_in_K,T_ch_out_K,T_chip_max_C,T_cl_out_K,T_in_K,T_out_bulk_K,T_out_over_T_wall_mean,T_wall_max_K,T_wall_mean_K,Tchip_field,W_pump_W,accepted,cells,clearance_m,converged,cp_inlet,dH_W,dT_B0_K,dT_B1_K,dT_B2_K,dT_B3_K,dT_B4_K,dT_lmtd_K,dT_wall_bulk_am_K,dT_wall_bulk_bins_K,dT_wall_chbulk_K,dp_field,dp_sink_Pa,energy_balance_pct,fluid,geometry_label,grid,h_W_m2K,h_cell_W_m2K,h_edge_W_m2K,h_lmtd_W_m2K,iterations,k,k_film,m_full_kg_s,m_in_kg_s,mass_split_closure_pct,partitions,passed_energy,passed_mass_split,passed_validity_envelope,phi_eff_field,phi_field,res_Ux_initial,res_Uy_initial,res_Uz_initial,res_h_initial,res_p_rgh_initial,residuals_met,run,solver_rc,stationarity_max_var,stationary,stop_type,t_fin,thermal_data_source,u_in_m_s
C029,0.0033741656249999994,0.77216958,0.7852380800000001,0.0033559200000000005,0.7852380800000001,0.0018375756527753762,0.0018375756527753762,0.015572675023520138,0.027965000000000004,0.027965000000000004,117,3.1666393550217284,3.2589776563620587,5.170879642017222,3.847371820611755,3.5374849896775142,1.3329935364224548,0.22340978821138985,0.5246358352670023,3.1666393550217284,0.22382250782801302,0.3,700.0,700.0,0.7824226123587692,0.9447381776764096,0.9653451987760032,0.9650304669761915,0.9658581975529464,0.9573778901070811,0.9579360634414443,0.7824226123587692,0.9706770960520094,0.9573778901070811,67.54263703321114,16.092063695440135,67.54263703321114,1.1490164287728644,3.184628275,1.1490164287728644,3.00000132,2.96359552,0.006,0.21253547857142857,MISSING,0.21853547857142858,1.087886938206154,5,5,5,0.21853547857142858,446.924835,427.842052,309.053927,436.749725,177.97483499999998,309.845957,298.15,315.284379,0.1383602682802302,446.553725,421.988868,177.97483499999998,8.44527075159871e-06,False,66080,0.011985000000000003,False,1052.1325,2.88813126855,35.358374500000025,1.3656010000000265,1.256815500000016,1.323395000000005,4.0166889999999285,115.05912220519436,115.27167850000001,8.691830106920602,49.087042,0.44100000000617,0.44100000000617,3.729000074239966,FC-40,Plate-Fin,medium,108.58782170564672,7.660986784340723,17.99038543812179,7.675139429817459,4000,0.06301265,0.06301265,0.035523714564,0.000151810746,3.9522894052805007e-07,calibration,False,True,n,0.9579360634414443,0.7824226123587692,4.9497804e-05,2.337668e-05,0.00020541622,2.6198203e-05,0.00061866182,False,rc=0 wall_s=863 iterations=4000 end=2026-09-04_11:08:18,0,0.002858978812836983,True,cap,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.003414216811769888
C030,0.0033741656249999994,0.77216958,0.7852380800000001,0.0033559200000000005,0.7852380800000001,0.0018375756527753762,0.0018375756527753762,0.015572675023520138,0.027965000000000004,0.027965000000000004,117,5.346601584853196,6.125243417617382,6.70530296627112,5.750332902235355,4.471893042995289,1.0561928217459517,0.42186482101747264,1.0614280351975671,5.346601584853196,0.4226876595014277,0.3,700.0,700.0,0.7577300979958348,0.91253845360533,0.9502799249565743,0.960853941229203,0.9653247916579819,0.962291567504885,0.9506192581936223,0.7577348042711037,0.9595359201016983,0.962291567504885,67.54263703321114,16.092063695440135,67.54263703321114,2.2980328575457287,3.0110464611000003,2.2980328575457287,3.00000132,2.98785695,0.006,0.12833659142857146,MISSING,0.13433659142857146,2.422651957288963,10,10,10,0.13433659142857146,387.985614,369.783438,301.006044,378.860964,119.03561400000002,304.331987,298.15,307.549226,0.14188676877840334,387.616786,364.394556,119.03561400000002,4.841189219879392e-05,False,66080,0.011985000000000003,False,1052.1325,3.0901489063,15.56071750000001,2.5175135000000637,1.455295000000035,1.2244340000000307,3.5232369999999946,61.42513456354615,61.544943000000046,4.86732920572298,24.461052000000052,1.2639999999955762,1.2639999999955762,3.004918221169319,FC-40,Plate-Fin,medium,183.34131378316783,14.466245389101328,36.39762704793943,14.494461497274987,4110,0.06301265,0.06301265,0.071047324998,0.000303621047,1.6467896509233058e-07,calibration,False,True,n,0.9506192581936223,0.7577348042711037,0.00010402758,0.00010068827,0.00036267633,0.00012163888,0.0024671175,False,rc=0 wall_s=805 iterations=4110 end=2026-09-04_11:11:38,0,0.0207959815082555,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.006828433623539776
C031,0.0033741656249999994,0.77216958,0.7852380800000001,0.0033559200000000005,0.7852380800000001,0.0018375756527753762,0.0018375756527753762,0.015572675023520138,0.027965000000000004,0.027965000000000004,117,7.069242208565384,8.259750885481687,7.607642448772417,6.782663919549141,5.372751949155736,2.556815176232874,0.6778439886842428,2.0771813319711363,7.069242208565384,0.6786650558078072,0.3,700.0,700.0,0.7512874720417513,0.9173575154458151,0.9454622050760696,0.957780628757717,0.9626946475335015,0.9590909924278286,0.9474571559646969,0.7512902410977315,0.9526640983521761,0.9590909924278286,67.54263703321114,36.9980945687391,67.54263703321114,4.5960657150914574,2.9933000030000003,4.5960657150914574,3.00000132,2.99404018,0.006,0.08647660857142861,MISSING,0.09247660857142861,4.97419517804537,20,20,20,0.09247660857142861,358.683626,343.472703,299.053507,352.743688,89.73362600000003,300.522121,298.15,302.703587,0.11359195933468205,358.309754,338.23723,89.73362600000003,0.00030686398757714256,False,66080,0.011985000000000003,False,1052.1325,2.9398275292,8.856635500000039,3.3493310000000065,2.146598499999982,1.6556620000000066,1.989588499999968,37.76469242334228,37.81043649999998,3.605009410510692,12.33863249999996,4.005999999993946,4.005999999993946,2.005792144118122,FC-40,Plate-Fin,medium,246.08063949313978,23.595779758386573,72.30677566760038,23.62436114191715,4093,0.06396609118925,0.06396609118925,0.142095066048,0.000607243872,0.0,calibration,False,True,n,0.9474571559646969,0.7512902410977315,0.00024777416,0.00044210379,0.0016744151,0.00048008587,0.005592661,False,rc=0 wall_s=804 iterations=4093 end=2026-09-04_11:17:09,0,0.15224962252053278,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.013656867247079553
C032,0.0033741656249999994,0.77216958,0.7852380800000001,0.0033559200000000005,0.7852380800000001,0.0018375756527753762,0.0018375756527753762,0.015572675023520138,0.027965000000000004,0.027965000000000004,117,8.155101473724043,9.558098356782827,8.38394997794056,7.927295242153497,6.93979215382964,4.360417804975834,1.2162455863723878,5.401265855371553,8.155101473724043,1.2174919889236695,0.3,700.0,700.0,0.6874705731852724,0.8946715408668273,0.9417840044046103,0.9605910736758372,0.9676098096542687,0.9677316105567091,0.9500074570984192,0.6874705731852724,0.9532748350854108,0.9677316105567091,67.54263703321114,51.04490938289922,67.54263703321114,9.192131430182915,2.997615621,9.192131430182915,3.00000132,2.99764241,0.006,0.055780715714285764,MISSING,0.06178071571428576,12.501177072589105,40,40,40,0.06178071571428576,337.196501,325.245606,298.370941,332.602564,68.24650100000004,299.38145,298.15,300.463579,0.10497680606801935,336.821077,320.188954,68.24650100000004,0.002460886786049649,True,66080,0.011985000000000003,True,1052.1325,2.9952651445,5.292652999999973,3.970367499999952,2.8579465000000255,1.9422350000000392,1.4128235000000018,20.860786467663175,20.882164500000044,3.0974816491292185,4.702201500000058,16.062999999994645,16.062999999994645,0.15787244720279528,FC-40,Plate-Fin,medium,286.814302579733,42.775265365493716,189.96211197954474,42.81910124903623,11615,0.06462739684925,0.06462739684925,0.2841890922,0.0012144833,1.6467908550149634e-07,calibration,True,True,y,0.9500074570984192,0.6874705731852724,2.7007185e-07,3.1794755e-08,9.5515722e-07,9.8769943e-07,8.2127514e-07,True,rc=0 wall_s=2697 iterations=11615 end=2026-09-04_11:53:16,0,0.00011811735486626801,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.027313734494159105
C033,0.0033741656249999994,0.77216958,0.7852380800000001,0.0033559200000000005,0.7852380800000001,0.0018375756527753762,0.0018375756527753762,0.015572675023520138,0.027965000000000004,0.027965000000000004,117,8.415258338883232,10.376554623478507,8.171711134568984,8.12413922088389,7.725017782448439,6.431019078197663,2.2999780003392303,12.99934188520822,8.415258338883232,2.3027961758504705,0.3,700.0,700.0,0.6162105959546507,0.845283664942261,0.9135716711398996,0.9456062929014025,0.9617072857446376,0.9685681143508881,0.9372986040807377,0.6162105956647167,0.932366497402313,0.9685681143508881,67.54263703321114,58.85500926981373,67.54263703321114,16.086230002820106,2.998138912,16.086230002820106,3.00000132,2.99821582,0.006,0.03429826428571435,MISSING,0.04029826428571435,26.86525830346983,70,70,70,0.04029826428571435,322.158785,314.713728,298.224211,317.482034,53.20878500000005,298.891219,298.15,299.480069,0.11420836329358729,321.769868,309.795986,53.20878500000005,0.012694716510560426,True,66080,0.011985000000000003,True,1052.1325,2.998439576,3.544740499999989,3.6718065000000024,3.3838455000000067,2.6780244999999923,1.6431964999999877,10.96751294693484,10.980951500000003,2.9849032910823095,1.9428634999999872,47.35000000000582,47.35000000000582,0.05205811042776395,FC-40,Plate-Fin,medium,297.6837236668395,81.36007094746586,459.842388881508,81.459761883424,11752,0.06500291979275,0.06500291979275,0.49733116992000004,0.00212534688,2.3525569371245963e-07,calibration,True,True,y,0.9372986040807377,0.6162105956647167,1.8252135e-07,1.7837603e-08,8.1107993e-07,9.7891584e-07,3.3063106e-07,True,rc=0 wall_s=2722 iterations=11752 end=2026-09-04_11:57:00,0,0.00012377252899877596,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.04779903536477844
C034,0.0033741656249999994,0.77216958,0.7852380800000001,0.0033559200000000005,0.7852380800000001,0.0018375756527753762,0.0018375756527753762,0.015572675023520138,0.027965000000000004,0.027965000000000004,117,8.508528482574258,11.431429316902593,8.099895907902562,7.917567546205967,7.794230599999354,7.175533303167951,3.52082309661311,13.31730252869093,8.508528482574258,3.525826026317669,0.3,700.0,700.0,0.569896330572552,0.8011326926222171,0.8818273014159536,0.9234231221944394,0.9466164682230455,0.9580251575353077,0.9143193280570073,0.569896330572552,0.9057378396470241,0.9580251575353077,67.54263703321114,61.85048384775453,67.54263703321114,22.98032857545729,2.998161958,22.98032857545729,3.00000132,2.99831726,0.006,0.024400782857142887,MISSING,0.030400782857142886,43.0103669427448,100,100,100,0.030400782857142886,315.230548,310.566598,298.19085,309.573028,46.280548000000024,298.620213,298.15,299.083444,0.12243107215524845,314.825121,305.774241,46.280548000000024,0.03517100987926032,True,66080,0.011985000000000003,True,1052.1325,2.9983766299999997,2.8577574999999342,3.314486499999987,3.366696999999988,3.0150294999999687,2.174525499999959,7.147362921921095,7.157519000000036,2.9456080926747124,1.8923020000000292,91.8289999999979,91.8289999999979,0.05415630950456773,FC-40,Plate-Fin,medium,301.65722277091686,124.82554643463769,472.14515457431855,125.002917866547,14255,0.0651485117765,0.0651485117765,0.7104732499799999,0.00303621047,3.2935793018466116e-07,calibration,True,True,y,0.9143193280570073,0.569896330572552,3.9428675e-08,3.7121603e-09,2.1704894e-07,9.2259205e-07,4.6559093e-08,True,pass2 rc=0 wall_s=783 iterations_this_pass=2255 end=2026-09-04_23:44:45,0,0.0004684598232911756,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.06828433623539777
C035,0.0033741656249999994,0.77216958,0.7852380800000001,0.0033559200000000005,0.7852380800000001,0.0018375756527753762,0.0018375756527753762,0.015572675023520138,0.027965000000000004,0.027965000000000004,117,8.71355722401918,13.145246836274657,8.588930594980395,7.840812056533266,7.650333073819903,7.329228819553732,5.225172851902123,10.982874536057972,8.71355722401918,5.232492574052597,0.3,700.0,700.0,0.5215528060161408,0.7439873090199745,0.8339920387070852,0.8851409345126399,0.9165431354165693,0.9339560957760742,0.8725601397359585,0.5215528060161408,0.8628087434871813,0.9339560957760742,67.54263703321114,63.723064945484,67.54263703321114,34.47049286318594,2.9980980699999997,34.47049286318594,3.00000132,2.99829967,0.006,0.017783187142857173,MISSING,0.023783187142857175,71.76707909757887,150,150,150,0.023783187142857175,310.598231,307.898213,298.171941,303.801304,41.648231000000024,298.41211,298.15,298.773641,0.12161708892480108,310.176168,303.277906,41.648231000000024,0.10820804767147127,True,66080,0.011985000000000003,True,1052.1325,2.99769176,2.318174499999941,2.9274240000000304,3.21262999999999,3.168203500000004,2.737463499999933,4.809348288773401,4.816085499999986,2.8722045313746256,2.291283499999963,188.34900000000198,188.34900000000198,0.07698529945980304,FC-40,Plate-Fin,medium,309.3599402281217,185.5108217675127,389.9281685603785,185.7706959783247,7334,0.06523997943575,0.06523997943575,1.0657155974399999,0.00455434016,0.0,calibration,True,True,y,0.8725601397359585,0.5215528060161408,8.1368877e-07,5.3438559e-08,9.4555138e-06,9.9464582e-07,1.3364439e-06,True,rc=0 wall_s=2243 iterations=7334 end=2026-09-04_12:30:39,0,4.132185863595462e-05,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.10242650435309666
C036,0.0033741656249999994,0.77216958,0.7852380800000001,0.0033559200000000005,0.7852380800000001,0.0018375756527753762,0.0018375756527753762,0.015572675023520138,0.027965000000000004,0.027965000000000004,117,9.42285658648383,15.98031064739545,10.040708783733978,8.57249177350115,7.876968723162688,7.354517485898443,7.385818590640076,10.196274828894612,9.42285658648383,7.393295307375406,0.3,700.0,700.0,0.4709644038913615,0.6699204433655057,0.762459896646473,0.8205724709640416,0.8599717003695795,0.8844853737315571,0.8018048024772648,0.4709644038913615,0.7944850301822113,0.8844853737315571,67.54263703321114,64.89243550021003,67.54263703321114,57.450821438643224,2.9979788430000003,57.450821438643224,3.00000132,2.99819122,0.006,0.013817330000000051,MISSING,0.01981733000000005,132.25889902715963,250,250,250,0.01981733000000005,307.822131,306.14636,298.160299,300.391114,38.87213100000004,298.268313,298.15,298.524844,0.10436982005837002,307.389683,301.741498,38.87213100000004,0.41843252529775715,True,66080,0.011985000000000003,True,1052.1325,2.996630849,1.8208024999999566,2.4500099999999634,2.869333499999982,3.07692899999995,3.0550685000000044,3.4006335144858735,3.404076000000032,2.6535650658725345,2.465791499999966,436.99899999999616,436.99899999999616,0.11234898389977255,FC-40,Plate-Fin,medium,334.8362165005589,262.4511505562706,362.3192239818363,262.7168317242399,3021,0.06529727726,0.06529727726,1.77618572586,0.00759053729,1.1426881982795759e-14,calibration,True,True,y,0.8018048024772648,0.4709644038913615,6.4151834e-07,6.1119827e-08,3.4588989e-06,9.3184215e-07,1.1470898e-06,True,rc=0 wall_s=611 iterations=3021 end=2026-09-04_12:07:11,0,0.00022898138186327343,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.17071084058849442
C037,0.00290225625,0.66185964,0.6749281400000001,0.0028845100000000003,0.6749281400000001,0.0018275682182985553,0.0018275682182985553,0.01548786625676742,0.02397,0.02397,117,1.2073310992711066,1.1075079834059571,2.6953532371765405,3.021503860166446,3.9840975499801234,0.8114000743667396,0.07573476514162301,0.18816858350848198,1.2073310992711066,0.07580323258545871,0.4,700.0,700.0,0.9205130526025316,0.9863080301449474,0.9905761873883411,0.9859023595732962,0.9856379133398503,0.9759782755578315,0.9855831387894792,0.9205154447333315,0.9930918052410972,0.9759782755578315,67.54263703321114,16.092063695440135,67.54263703321114,0.39610568085795994,3.756053544,0.39610568085795994,3.00000132,2.83056418,0.006,0.5948514557142858,MISSING,0.6008514557142858,0.15896911053333707,2,2,2,0.6008514557142858,714.546019,699.303733,420.601432,663.896083,445.596019,326.122423,298.15,337.259601,0.09892392912280852,714.110995,693.500259,445.596019,3.96105680842589e-07,False,66080,0.015980000000000005,False,1052.1325,2.6288981393,118.96796949999998,4.0635619999999335,3.782184999999913,3.2106350000000248,24.969683000000146,375.4560303045132,375.79545850000005,31.08962507066989,151.25150150000002,0.059999999997671694,0.059999999997671694,12.37010058048908,FC-40,Plate-Fin,medium,41.62751969024304,2.6112558759334297,6.487856910017005,2.6136165621346974,4013,0.06301265,0.06301265,0.012246255941399999,5.23344271e-05,7.64315093110157e-08,calibration,False,True,n,0.9855831387894792,0.9205154447333315,1.7042594e-05,1.4791407e-05,5.518793e-05,2.4544208e-05,0.0002729676,False,rc=0 wall_s=2656 iterations=4013 end=2026-09-04_12:51:27,0,0.023416740312752402,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.0011769985536822494
C038,0.00290225625,0.66185964,0.6749281400000001,0.0028845100000000003,0.6749281400000001,0.0018275682182985553,0.0018275682182985553,0.01548786625676742,0.02397,0.02397,117,2.015090153451039,2.1219150728509426,2.002086005639573,2.755941212309986,3.0479757427615595,0.9930795520801917,0.1403439272848037,0.31543881759213505,2.015090153451039,0.14044167867056265,0.4,700.0,700.0,0.8732831168694625,0.982697253761235,0.9882539026574255,0.9860688519071428,0.9857193543459905,0.9796403540875948,0.9840377770628488,0.873282129567882,0.9905922054548476,0.9796403540875948,67.54263703321114,16.092063695440135,67.54263703321114,0.9902642021448997,3.5124759389999998,0.9902642021448997,3.00000132,2.92273922,0.006,0.3488107185714286,MISSING,0.3548107185714286,0.6335893521605901,5,5,5,0.3548107185714286,542.317503,522.430216,328.842204,519.055025,273.367503,312.740845,298.15,317.281692,0.08737418778705958,541.936448,517.112745,273.367503,2.9542882031271014e-06,False,66080,0.015980000000000005,False,1052.1325,2.88512440488,69.70929949999999,1.2807220000000257,2.0440775000000713,2.4879865000000336,11.303871999999956,209.25115282803287,209.39689900000002,17.41923084735089,93.16413050000006,0.1790000000037253,0.1790000000037253,3.8292288191393187,FC-40,Plate-Fin,medium,69.4782111477458,4.838912540214738,10.876002115998693,4.842282906254249,4014,0.06301265,0.06301265,0.030615639912,0.000130836068,7.643152729217648e-08,calibration,False,True,n,0.9840377770628488,0.873282129567882,2.8121026e-05,1.2928384e-05,0.00012909716,1.6959784e-05,0.00054880046,False,rc=0 wall_s=1961 iterations=4014 end=2026-09-04_12:40:43,0,0.0033492926070701158,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.0029424963842056237
C039,0.00290225625,0.66185964,0.6749281400000001,0.0028845100000000003,0.6749281400000001,0.0018275682182985553,0.0018275682182985553,0.01548786625676742,0.02397,0.02397,117,3.7584781361783124,4.3606471543881895,4.875076082016622,3.482695376632936,3.251649538503343,0.958403577964025,0.282887621670844,0.6522447579635224,3.7584781361783124,0.2831033168908267,0.4,700.0,700.0,0.8262090032505657,0.9676933263681967,0.9855262189272854,0.9847443983884856,0.9836116588643411,0.9795947259231023,0.9803144160218554,0.8262051342301963,0.9875772196408257,0.9795947259231023,67.54263703321114,16.092063695440135,67.54263703321114,1.9805284042897995,2.9947690974,1.9805284042897995,3.00000132,2.9596105,0.006,0.19465459857142856,MISSING,0.20065459857142856,1.7379486576980374,10,10,10,0.20065459857142856,434.408219,413.378313,305.010089,420.486081,165.45821899999999,305.822449,298.15,308.205425,0.09122838459513757,434.039838,408.372548,165.45821899999999,1.5910244847913847e-05,False,66080,0.015980000000000005,False,1052.1325,2.8790944309,28.90494350000006,1.4451045000000136,1.3202694999999949,1.6368449999999939,6.398220499999979,105.11468799966904,105.19483550000001,7.962719411932665,45.62446299999999,0.4820000000036089,0.4820000000036089,4.030227863366408,FC-40,Plate-Fin,medium,129.58841424160016,9.753670760521675,22.488720386127895,9.761107707207085,4083,0.06301265,0.06301265,0.061231175694,0.000261671691,1.9107913282147843e-07,calibration,False,True,n,0.9803144160218554,0.8262051342301963,5.9662754e-05,2.4554459e-05,0.00031527013,4.2939724e-05,0.0012398181,False,rc=0 wall_s=1626 iterations=4083 end=2026-09-04_12:57:45,0,0.0024877199664584556,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.005884992768411247
C040,0.00290225625,0.66185964,0.6749281400000001,0.0028845100000000003,0.6749281400000001,0.0018275682182985553,0.0018275682182985553,0.01548786625676742,0.02397,0.02397,117,6.581162582344876,7.4452716462480035,6.321014857326066,4.845715220786635,2.9762241270128817,4.797505430499449,0.503610994144015,1.3623949572569205,6.581162582344876,0.5039345222386444,0.4,700.0,700.0,0.8170442484349485,0.9471188900006386,0.9778579279934059,0.9856454269433659,0.9861096850561744,0.9806547323768372,0.978660663914235,0.8170360659719812,0.9840507594298837,0.9806547323768372,67.54263703321114,19.91556476759081,67.54263703321114,3.961056808579599,3.0246307098000003,3.961056808579599,3.00000132,3.00210813,0.006,0.12220013000000003,MISSING,0.12820013000000002,3.659278680560376,20,20,20,0.12820013000000002,383.690091,365.263269,300.085744,376.81827,114.74009100000002,301.896656,298.15,303.395303,0.08406195371901186,383.309849,360.548062,114.74009100000002,9.77720855584244e-05,False,66080,0.015980000000000005,False,1052.1325,2.9465452521,14.406808000000012,3.3226789999999937,1.4241739999999936,1.4181159999999977,2.279133999999999,59.73703443364353,59.77541050000002,4.580337399098373,22.096055000000035,1.4809999999997672,1.4809999999997672,1.7818681459780163,FC-40,Plate-Fin,medium,227.53024361768766,17.411320682691024,47.10202075234674,17.42250600523353,4005,0.06318443538424999,0.06318443538424999,0.122462559414,0.000523344271,7.643152743822094e-08,calibration,False,True,n,0.978660663914235,0.8170360659719812,0.00021685946,0.00024138048,0.0011346786,0.00022321722,0.0053107017,False,rc=0 wall_s=1428 iterations=4005 end=2026-09-04_13:04:32,0,0.047065120796248805,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.011769985536822495
C041,0.00290225625,0.66185964,0.6749281400000001,0.0028845100000000003,0.6749281400000001,0.0018275682182985553,0.0018275682182985553,0.01548786625676742,0.02397,0.02397,117,6.882791582158249,9.279828500441617,7.680496670318418,6.4392004119634425,4.636421192254867,2.0675063072932645,0.7862177767775744,2.09204088437527,6.882791582158249,0.786550108632236,0.4,700.0,700.0,0.7957945189934275,0.9471032698423871,0.9731740866928005,0.9829101896748879,0.9865545266942971,0.9815612216166386,0.9771309705596585,0.7957722671463199,0.9793243263970712,0.9815612216166386,67.54263703321114,38.72689358401779,67.54263703321114,7.922113617159198,2.973506725,7.922113617159198,3.00000132,2.97014222,0.006,0.08454833857142863,MISSING,0.09054833857142863,8.169109314147205,40,40,40,0.09054833857142863,357.333837,341.468134,298.727405,346.886719,88.38383700000004,299.782898,298.15,300.810604,0.06874630071895746,356.941559,336.851777,88.38383700000004,0.0006530462325073313,False,66080,0.015980000000000005,False,1052.1325,2.9574913186000003,8.766831500000023,4.404188500000032,2.3362000000000194,1.51177899999999,4.195787999999993,37.35568486601888,37.37147500000003,4.247627786280383,14.044715000000053,4.945999999996275,4.945999999996275,1.4169994231869112,FC-40,Plate-Fin,medium,241.2052280743095,27.552750348463366,73.31490320941627,27.564396811943066,4023,0.06404654327449999,0.06404654327449999,0.24492511836000003,0.00104668854,1.6241698731192139e-06,calibration,False,True,n,0.9771309705596585,0.7957722671463199,0.00035518391,0.00075398809,0.0018579498,0.00062670252,0.0085660271,False,rc=0 wall_s=1539 iterations=4023 end=2026-09-04_13:17:07,0,0.2389001837612821,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.02353997107364499
C042,0.00290225625,0.66185964,0.6749281400000001,0.0028845100000000003,0.6749281400000001,0.0018275682182985553,0.0018275682182985553,0.01548786625676742,0.02397,0.02397,117,8.158131959435446,10.032299298683007,8.42094600115648,7.682252798468726,6.215336352747785,3.49670987355417,1.2188842531209296,6.167546611808043,8.158131959435446,1.2192957612646311,0.4,700.0,700.0,0.7479108725755598,0.9301955472905119,0.9682048347969551,0.9809104645822521,0.9859113444383345,0.9874594469271262,0.976302750015851,0.7479108725755598,0.9761028952434821,0.9874594469271262,67.54263703321114,49.25033241490864,67.54263703321114,13.8636988300286,2.9984593109999995,13.8636988300286,3.00000132,2.9970461,0.006,0.06256385142857149,MISSING,0.06856385142857149,17.646238919710814,70,70,70,0.06856385142857149,341.944696,327.511558,298.334125,338.23608,72.99469600000005,299.187917,298.15,299.68588,0.06166868504181129,341.581382,323.055347,72.99469600000005,0.004222189478685452,True,66080,0.015980000000000005,True,1052.1325,2.9960601416,5.948236500000064,4.940072500000042,3.448453499999971,2.1439134999999965,1.43683249999998,24.129260707800928,24.137406999999996,3.5859430201434335,4.77024449999999,18.273000000001048,18.273000000001048,0.1313725555294041,FC-40,Plate-Fin,medium,288.11045631243456,43.04579775184387,217.81146437587057,43.0603304659073,10955,0.0645419215985,0.0645419215985,0.428617917,0.0018317005,5.459406596022454e-08,calibration,True,True,y,0.976302750015851,0.7479108725755598,1.2980509e-07,3.1583238e-08,5.98349e-07,9.9567248e-07,1.1176879e-06,True,pass2 rc=0 wall_s=588 iterations_this_pass=2465 end=2026-09-04_23:48:30,0,0.00017510213413359445,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.041194949378878735
C043,0.00290225625,0.66185964,0.6749281400000001,0.0028845100000000003,0.6749281400000001,0.0018275682182985553,0.0018275682182985553,0.01548786625676742,0.02397,0.02397,117,8.394814569618044,10.604250517074219,8.325757067846295,8.07179969379537,7.153885849369649,5.02485903081453,1.796642992105673,12.196653808811067,8.394814569618044,1.7972981058877384,0.4,700.0,700.0,0.7096983290334618,0.9082306590180298,0.9585705268837387,0.9768059672700072,0.9844120079229244,0.9872435307057988,0.9727102416413322,0.7096983290334618,0.9697837357900867,0.9872435307057988,67.54263703321114,55.229317885659135,67.54263703321114,19.805284042898,2.99767379,19.805284042898,3.00000132,2.99769877,0.006,0.04624417571428572,MISSING,0.05224417571428572,29.030167096653827,100,100,100,0.05224417571428572,330.520923,319.396449,298.238866,326.948678,61.57092300000001,298.866276,298.15,299.228305,0.06401012712329729,330.151081,314.99585,61.57092300000001,0.012172987748898873,True,66080,0.015980000000000005,True,1052.1325,2.996642008,4.50147149999998,4.659935999999959,3.972092499999974,2.7124749999999835,1.4914939999999888,16.300753721259483,16.30669750000004,3.4685612645574655,2.402078000000074,36.87799999999697,36.87799999999697,0.11197701739678467,FC-40,Plate-Fin,medium,297.78255084172764,63.73088157032201,432.64215698888074,63.75411989816085,8704,0.06482786741374999,0.06482786741374999,0.6123117569400001,0.00261671691,7.643165312859137e-08,calibration,True,True,y,0.9727102416413322,0.7096983290334618,4.9150807e-07,2.8672787e-08,1.1089621e-06,9.8060371e-07,9.9529468e-07,True,rc=0 wall_s=4347 iterations=8704 end=2026-09-04_14:16:59,0,0.0002621299026944316,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.05884992768411248
C044,0.00290225625,0.66185964,0.6749281400000001,0.0028845100000000003,0.6749281400000001,0.0018275682182985553,0.0018275682182985553,0.01548786625676742,0.02397,0.02397,117,8.546399404021482,11.814283535502,8.184921076034891,7.98633853796549,7.68323943382724,6.483627175246133,2.975783346292654,17.420527134184795,8.546399404021482,2.9771254184732876,0.4,700.0,700.0,0.6637252513522924,0.8714871806176095,0.9376544989363267,0.9654925601013385,0.9780531238404504,0.9833111175703658,0.9614826848890258,0.6637252513522924,0.9544012738634301,0.9833111175703658,67.54263703321114,60.120068878661826,67.54263703321114,29.707926064347,2.997910928,29.707926064347,3.00000132,2.9980111,0.006,0.030564640000000053,MISSING,0.03656464000000005,50.441212297156135,150,150,150,0.03656464000000005,319.545248,312.642995,298.191869,315.098873,50.59524800000004,298.593719,298.15,298.871427,0.07092837780070112,319.157499,308.321204,50.59524800000004,0.03993190881939444,True,66080,0.015980000000000005,True,1052.1325,2.998591416,3.3630620000000135,4.036238999999966,4.0625675,3.383884000000023,2.129054499999995,9.80606798346895,9.810490500000071,3.3949284674919724,1.6758330000000115,80.64900000000489,80.64900000000489,0.04699677932141583,FC-40,Plate-Fin,medium,304.26524127255675,105.94256072429104,620.1981256672537,105.99034060170392,10952,0.06506429884625,0.06506429884625,0.91846815606,0.00392507759,0.0,calibration,True,True,y,0.9614826848890258,0.6637252513522924,6.9429935e-08,1.1681275e-08,2.5631295e-07,9.1824752e-07,2.2870885e-07,True,rc=0 wall_s=4238 iterations=10952 end=2026-09-04_14:27:45,0,0.0009340259204702715,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.08827489152616873
C045,0.00290225625,0.66185964,0.6749281400000001,0.0028845100000000003,0.6749281400000001,0.0018275682182985553,0.0018275682182985553,0.01548786625676742,0.02397,0.02397,117,8.868086529751857,14.209449257460046,8.892700082275253,7.886830410646364,7.605329632623015,7.199848281326799,5.242559629977173,12.339873964614457,8.868086529751857,5.245229557227578,0.4,700.0,700.0,0.6091632417586308,0.81160865948923,0.8930813620471958,0.9349433083068817,0.9577998972526441,0.9690021102881234,0.9297143499121856,0.6091632417586308,0.9172329029088921,0.9690021102881234,67.54263703321114,63.33535370974644,67.54263703321114,49.513210107244994,2.9978965719999997,49.513210107244994,3.00000132,2.9980889,0.006,0.01883516000000002,MISSING,0.024835160000000023,97.7091895603423,250,250,250,0.024835160000000023,311.334612,308.087818,298.167991,304.95651,42.38461200000002,298.37722,298.15,298.584095,0.07520123621793072,310.918361,303.922445,42.38461200000002,0.17177452938473037,True,66080,0.015980000000000005,True,1052.1325,2.997423995,2.497041500000023,3.3057404999999562,3.7325480000000084,3.696668499999987,3.0914710000000127,5.552569691033698,5.55539749999997,3.2639013860710495,2.3601944999999773,208.15600000000268,208.15600000000268,0.08591079553257838,FC-40,Plate-Fin,medium,316.47824507699823,187.09290508615715,440.3770355296477,187.18818763531323,5986,0.06522101250875,0.06522101250875,1.53078199326,0.00654180339,0.0,calibration,True,True,y,0.9297143499121856,0.6091632417586308,6.4283854e-07,2.4006408e-08,7.5187212e-06,8.5389175e-07,9.7631733e-07,True,rc=0 wall_s=1332 iterations=5986 end=2026-09-04_14:33:03,0,0.0005322181409454052,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.1471248192102812
C046,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,1.077352746184478,0.8929509477568732,2.575964269511791,2.7467244966566717,3.6029517729143343,0.8520652629141235,0.07301295887207843,0.20141844867271327,1.077352746184478,0.07307026676505088,0.5,700.0,700.0,0.9523081895503042,0.9937872281300811,0.9954209634818502,0.9929977176491146,0.9926644743548515,0.9842818670096876,0.9928650233327005,0.9523081804479067,0.9969546389740007,0.9842818670096876,67.54263703321114,16.092063695440135,67.54263703321114,0.3326047902067742,3.242093415,0.3326047902067742,3.00000132,2.78184263,0.006,0.7033300485714287,MISSING,0.7093300485714287,0.09538363910418668,2,2,2,0.7093300485714287,790.481034,779.853435,480.193312,739.63582,521.5310340000001,331.519313,298.15,342.225341,0.09249675623258528,790.034474,774.656883,521.5310340000001,1.6630239509693372e-07,False,66080,0.019975000000000003,False,1052.1325,2.5900164502200003,135.53356099999996,6.520436000000018,5.954413499999987,4.397236499999963,25.28430800000001,454.1127792455141,454.4692125,35.640723840901046,164.74231700000007,0.029999999998835847,0.029999999998835847,13.666156312891214,FC-40,Plate-Fin,medium,37.42921726091691,2.5366045709391694,6.997647615813394,2.5385955526157167,4027,0.06301265,0.06301265,0.010283005278000001,4.3944467e-05,2.275598526746248e-08,calibration,False,True,n,0.9928650233327005,0.9523081804479067,1.8168419e-05,1.3009876e-05,3.8782271e-05,2.7951614e-05,0.00019927653,False,rc=0 wall_s=1566 iterations=4027 end=2026-09-04_14:43:05,0,0.029954307373190416,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.0009883103826565439
C047,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,1.632019656930749,1.6576309726580911,2.468709390780695,2.3373577184366927,2.7639048028360795,0.8713838722595091,0.11951257783495643,0.27959850221553934,1.632019656930749,0.1195687299106917,0.5,700.0,700.0,0.9254649604717977,0.9937558912909946,0.9947864512223269,0.9931696334530271,0.9926799685007801,0.9873847584742991,0.9926612851480624,0.9254610387785493,0.9960794400868414,0.9873847584742991,67.54263703321114,16.092063695440135,67.54263703321114,0.8315119755169355,3.421343797,0.8315119755169355,3.00000132,2.89750959,0.006,0.46160997857142855,MISSING,0.46760997857142855,0.37269480610725325,5,5,5,0.46760997857142855,621.276985,603.053878,358.868828,590.291581,352.326985,314.541125,298.15,319.855323,0.07234081271102326,620.878134,598.192565,352.326985,1.1779752987377258e-06,False,66080,0.019975000000000003,False,1052.1325,2.86736784532,97.60363100000001,3.166264999999953,3.883630500000095,3.5076219999999694,15.60706300000004,289.05409363252596,289.18990349999996,24.828486478584733,123.61236049999997,0.08500000000640284,0.08500000000640284,4.42111387737656,FC-40,Plate-Fin,medium,56.69936659992352,4.152086915858529,9.71376656560766,4.154037742316985,4017,0.06301265,0.06301265,0.02570756526,0.00010986139,1.092285450732058e-07,calibration,False,True,n,0.9926612851480624,0.9254610387785493,2.2505249e-05,1.6143777e-05,8.5357019e-05,1.5234273e-05,0.00070773905,False,rc=0 wall_s=736 iterations=4017 end=2026-09-04_14:40:01,0,0.007125649618050513,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.00247077595664136
C048,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,2.672191665900942,3.1258267625689857,2.3868962875627706,2.2724546467758953,2.3265681547087484,0.8841422059291854,0.20186220310600184,0.4401381856238068,2.672191665900942,0.20193418572893063,0.5,700.0,700.0,0.8916267682346628,0.9911148393951178,0.995056637124612,0.9934106631673769,0.9929543612855833,0.9891390921093466,0.9924148312236698,0.8916229919571587,0.9954482645917327,0.9891390921093466,67.54263703321114,16.092063695440135,67.54263703321114,1.663023951033871,3.3463417919000005,1.663023951033871,3.00000132,2.93303667,0.006,0.29459530000000006,MISSING,0.30059530000000007,1.0837700804284134,10,10,10,0.30059530000000007,504.36671,481.63619,315.132927,480.153799,235.41671000000002,307.516787,298.15,309.483706,0.0633234684386926,503.995273,477.131131,235.41671000000002,5.737432630924881e-06,False,66080,0.019975000000000003,False,1052.1325,2.7903897801,54.34860600000002,1.6508989999999812,2.5143374999999537,2.9825389999999743,12.457322499999975,173.25249739422287,173.314278,14.83138151910361,79.48776799999996,0.20699999999487773,0.20699999999487773,6.9870482556987685,FC-40,Plate-Fin,medium,92.83685661918894,7.013064461552059,15.291210639118141,7.015565270356003,4103,0.06301265,0.06301265,0.05141502639,0.000219722335,1.3653595478094542e-07,calibration,False,True,n,0.9924148312236698,0.8916229919571587,3.3263137e-05,1.7307542e-05,0.00016278737,2.1915576e-05,0.0008850213,False,rc=0 wall_s=842 iterations=4103 end=2026-09-04_14:47:05,0,0.002757321108914343,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.00494155191328272
C049,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,4.518680242716609,6.4214787583532225,3.6686086004631857,2.455487781664682,1.982593361671694,0.7035981807947133,0.3595505992907291,0.801729495735361,4.518680242716609,0.3596708606297152,0.5,700.0,700.0,0.8567981048180628,0.9780003510819518,0.9946410560355053,0.9946787543813526,0.994004686853072,0.9910781061521006,0.9922638410201274,0.8567942127633028,0.9958185716262798,0.9910781061521006,67.54263703321114,16.092063695440135,67.54263703321114,3.326047902067742,3.0504979812000004,3.326047902067742,3.00000132,2.96491727,0.006,0.18432166142857145,MISSING,0.19032166142857146,2.864115744733944,20,20,20,0.19032166142857146,427.175163,403.834219,302.300198,408.728213,158.225163,303.319592,298.15,304.379703,0.06139078657546761,426.811459,399.626188,158.225163,3.4590898181291555e-05,False,66080,0.019975000000000003,False,1052.1325,2.9520705114,24.5194975,2.0327350000000024,1.4976174999999898,2.424094000000025,9.417888500000004,98.32844791399882,98.36133650000005,7.995360426624418,44.11198250000001,0.6239999999961583,0.6239999999961583,1.5976929170151124,FC-40,Plate-Fin,medium,156.98726822411794,12.491449569147129,27.85355825809146,12.495627669403468,4081,0.06301265,0.06301265,0.10283005278,0.00043944467,2.275600068752339e-08,calibration,False,True,n,0.9922638410201274,0.8567942127633028,6.2579106e-05,6.4951879e-05,0.00042264464,8.0108268e-05,0.0027237848,False,rc=0 wall_s=877 iterations=4081 end=2026-09-04_14:54:38,0,0.03452429538631962,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.00988310382656544
C050,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,6.255391746925182,8.723163564295483,6.328053454286888,3.8404722767657153,1.80833628312806,2.401095175782882,0.6012662044613004,1.5273494060857808,6.255391746925182,0.6014040063223131,0.5,700.0,700.0,0.8522616134652757,0.9660740139620408,0.9902213480289168,0.9959008314328356,0.9945517193881434,0.9877385290559872,0.9917135963071335,0.8522616134652757,0.9942367016477568,0.9877385290559872,67.54263703321114,22.077577948798446,67.54263703321114,6.652095804135484,2.9885712985,6.652095804135484,3.00000132,2.99143359,0.006,0.12089363285714293,MISSING,0.12689363285714292,5.909535461388971,40,40,40,0.12689363285714292,382.775543,362.859014,299.417443,371.640268,113.82554300000005,300.399348,298.15,301.248323,0.051092416959114144,382.394099,358.791543,113.82554300000005,0.0002485666465476819,False,66080,0.019975000000000003,False,1052.1325,2.9001017588,14.16390350000006,4.574494000000016,1.4578450000000203,2.321508499999993,5.6095715000000155,59.07884145028838,59.09238149999999,5.634236669560437,23.262687500000027,2.24199999999837,2.24199999999837,3.3299839081404135,FC-40,Plate-Fin,medium,218.25302515226542,20.978409243514474,53.28980850905047,20.98321720347196,4000,0.06328207069474999,0.06328207069474999,0.20566010556,0.00087888934,7.96459777342344e-07,calibration,False,True,n,0.9917135963071335,0.8522616134652757,0.00025606784,0.00044454905,0.0015346894,0.00037115021,0.0078189122,False,rc=0 wall_s=781 iterations=4000 end=2026-09-04_08:31:33,0,0.05170297359379812,False,cap,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.01976620765313088
C051,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,7.949098170200166,9.861911872459457,7.752090371949119,5.695500639798441,3.2875271327978233,5.4911151513313765,0.833957053129802,2.7369379337228312,7.949098170200166,0.8340744880738311,0.5,700.0,700.0,0.8305111580715393,0.9643714996758231,0.9860543976522934,0.9935829219437863,0.9952468152253073,0.9921292831070945,0.9906098118527041,0.8304867219496332,0.9909931321690838,0.9921292831070945,67.54263703321114,35.57537166907336,67.54263703321114,11.641167657237096,3.0242404703000005,11.641167657237096,3.00000132,3.0153372,0.006,0.09480450000000003,MISSING,0.10080450000000003,11.865929463525672,70,70,70,0.10080450000000003,364.51315,345.519443,298.620436,358.56878,95.56315000000002,299.496784,298.15,299.898046,0.040274273487239,364.139702,341.553539,95.56315000000002,0.0013063330306015784,False,66080,0.019975000000000003,False,1052.1325,2.8517525134,10.063080000000014,5.854304500000012,2.6782724999999914,1.5111635000000092,2.0806854999999587,42.52352798405843,42.529516,4.443280772953447,12.958931000000007,6.732999999992899,6.732999999992899,4.941624712351788,FC-40,Plate-Fin,medium,280.0556250274725,29.381240331877123,96.42538653801095,29.3853776963864,4087,0.06390007411099999,0.06390007411099999,0.35990570538,0.00153805857,7.802043554199868e-07,calibration,False,True,n,0.9906098118527041,0.8304867219496332,0.00024206989,0.00079411438,0.0021286467,0.00062114247,0.011427146,False,rc=0 wall_s=975 iterations=4087 end=2026-09-04_14:59:20,0,0.19659846722856,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.03459086339297904
C052,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,6.703498633612307,10.316359694986152,8.406666047242206,6.841080157216217,4.889923277177647,0.632145724083122,1.051850813133645,2.996074891265315,6.703498633612307,1.0519734168096484,0.5,700.0,700.0,0.806129963616976,0.9576696609702281,0.9842905076779801,0.9916642350651966,0.9947498580024283,0.9960519347756766,0.990511233687307,0.8061314234510909,0.9888474687038691,0.9960519347756766,67.54263703321114,42.770047210405366,67.54263703321114,16.630239510338708,2.9912118632999998,16.630239510338708,3.00000132,2.99380126,0.006,0.08070521571428571,MISSING,0.08670521571428572,19.38685765489091,100,100,100,0.08670521571428572,354.643651,335.948834,298.380408,342.388065,85.693651,299.206561,298.15,299.395408,0.03670915476932969,354.278864,332.07636,85.693651,0.0043094493984444475,False,66080,0.019975000000000003,False,1052.1325,2.90014487,7.960278000000017,6.242519500000014,3.715238999999997,1.9844910000000482,6.00384200000002,33.29977458000909,33.303656000000046,5.184128976340588,11.692123500000037,15.547999999995227,15.547999999995227,3.328546868772707,FC-40,Plate-Fin,medium,237.41224422837246,37.25252674586278,106.10949635239581,37.256868898440345,4056,0.064235707292,0.064235707292,0.5141502639,0.00219722335,1.8204794628715325e-07,calibration,False,True,n,0.990511233687307,0.8061314234510909,8.5151298e-05,9.1231773e-05,0.00061972838,0.00017422097,0.0019692267,False,rc=0 wall_s=1055 iterations=4056 end=2026-09-04_15:04:40,0,0.10773825393111132,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.04941551913282719
C053,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,8.35332324774976,11.010188576799797,8.481075374883137,7.781148421590662,6.1818619753009,3.6326048660267656,1.551326818727747,10.062802892349795,8.35332324774976,1.5515138869628335,0.5,700.0,700.0,0.7721282113587764,0.9418946711721533,0.9793998242267452,0.98983190185299,0.9929341679771834,0.9941446130612344,0.9872842140067004,0.7721282146271805,0.986187563508419,0.9941446130612344,67.54263703321114,50.95304554328171,67.54263703321114,24.94535926550807,2.99699947,24.94535926550807,3.00000132,2.99680773,0.006,0.05974139000000004,MISSING,0.06574139000000004,34.180767805922926,150,150,150,0.06574139000000004,339.968973,324.886521,298.248557,336.914813,71.01897300000003,298.778523,298.15,299.004594,0.0373258810330309,339.614518,321.045481,71.01897300000003,0.013755702610974875,True,66080,0.019975000000000003,True,1052.1325,2.991688805,5.743279500000028,6.0096110000000635,4.630430999999987,2.7306260000000293,1.5943465000000288,22.465474979112862,22.468184000000008,4.143304263339623,3.463796000000002,33.08599999999569,33.08599999999569,0.27708371141650284,FC-40,Plate-Fin,medium,297.62648540428734,55.27332476876572,358.5347495049897,55.2799899557444,6918,0.064623014159,0.064623014159,0.7712259165,0.00329583725,6.068260779589145e-08,calibration,True,True,y,0.9872842140067004,0.7721282146271805,4.4696915e-07,1.2152127e-07,2.074828e-06,8.7929402e-07,5.8070619e-06,True,rc=0 wall_s=1731 iterations=6918 end=2026-09-04_15:23:29,0,0.0004992078774358288,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.0741232786992408
C054,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,8.64658118838814,12.735071304569583,8.387064550138703,8.028712050492244,7.496506126138333,5.680214621665615,2.8724076493509503,22.554148705046494,8.64658118838814,2.8728441402696827,0.5,700.0,700.0,0.725179635402719,0.9069246764617209,0.9628188592240073,0.9828490849419653,0.9902553594632594,0.9924820634092717,0.9812658838313829,0.725179635402719,0.975298179579591,0.9924820634092717,67.54263703321114,58.66076659187638,67.54263703321114,41.57559877584678,2.997511847,41.57559877584678,3.00000132,2.99757352,0.006,0.035911611428571424,MISSING,0.04191161142857142,68.70509114932025,250,250,250,0.04191161142857142,323.288128,314.259363,298.186022,319.692276,54.338128,298.50422,298.15,298.665287,0.041804388817072144,322.916565,310.476146,54.338128,0.062037029713376296,True,66080,0.019975000000000003,True,1052.1325,2.997393982,3.8002955000000043,4.882037500000024,5.016203999999959,3.940474999999992,2.2651270000000068,12.066668849622006,12.06850250000008,3.9806423258229575,1.5369970000000421,89.528999999995,89.528999999995,0.08691122842571924,FC-40,Plate-Fin,medium,309.841429986134,102.9298024487661,808.2049465141531,102.94544365625485,5013,0.06499350926225,0.06499350926225,1.2853782606600002,0.00549306949,1.5790110421275655e-14,calibration,True,True,y,0.9812658838313829,0.725179635402719,5.2609363e-07,6.3175433e-08,2.959298e-06,9.4389486e-07,2.7609759e-06,True,rc=0 wall_s=1305 iterations=5013 end=2026-09-04_15:21:05,0,0.0002999217840735886,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.12353879783206799
C055,0.0019584375,0.4412397600000001,0.4543082600000001,0.0019416900000000005,0.4543082600000001,0.0017933845245126994,0.0017933845245126994,0.015198173936548301,0.015980000000000005,0.015980000000000005,117,1.1632636308342408,0.8499939184749524,2.7181836678429208,2.985101382316121,4.088511426853445,1.032295982379428,0.06601914943033087,0.19121651428643227,1.1632636308342408,0.06605725535303962,0.6,700.0,700.0,0.9701299006273248,0.9967717160566895,0.9973982388313646,0.995926040581978,0.9957125764289659,0.9884214508385049,0.9959439990953954,0.9701292433031283,0.9985329396275167,0.9884214508385049,67.54263703321114,16.092063695440135,67.54263703321114,0.26910389955558844,3.7770581709999997,0.26910389955558844,3.00000132,2.69118541,0.006,0.9151946714285714,MISSING,0.9211946714285714,0.05974151339374334,2,2,2,0.9211946714285714,938.78627,924.827246,573.288083,855.13177,669.83627,335.891098,298.15,347.851082,0.07985999334326017,938.32815,920.502694,669.83627,7.176103989610989e-08,False,66080,0.02397,False,1052.1325,2.45583319575,163.0112334999999,11.097636500000021,9.777283499999953,7.524703000000045,43.92694800000004,597.1574766924718,597.502153,47.18581715582562,206.29276750000008,0.01600000000325963,0.01600000000325963,18.138929493871025,FC-40,Plate-Fin,medium,40.87261991256698,2.319659559614807,6.718614510306953,2.3209984555056513,4002,0.06301265,0.06301265,0.0083197754172,3.55545958e-05,5.625151741714752e-08,calibration,False,True,n,0.9959439990953954,0.9701292433031283,2.0091886e-05,1.8485144e-05,3.197054e-05,3.2047499e-05,0.00021803337,False,rc=0 wall_s=3318 iterations=4002 end=2026-09-04_15:59:58,0,0.04218241262946411,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.0007996222116308382
