case_id,A_bins_sum_m2,A_fin_full_m2,A_wetted,A_wetted_cell_m2,A_wetted_full_m2,D_h,D_h_m,D_h_over_L,H_fin,H_fin_m,N_fin,Nu,Nu_B0,Nu_B1,Nu_B2,Nu_B3,Nu_B4,Nu_cell,Nu_edge,Nu_field,Nu_lmtd,OR,P_TDP,P_sink_W,Phi_X0,Phi_X1,Phi_X2,Phi_X3,Phi_X4,Phi_X5,Phi_eff,Phi_in,Phi_mid,Phi_out,Pr,Pr_film,Pr_inlet,Q_LPM,Q_bins_sum_W,Q_full_sink_LPM,Q_in_W,Q_wall_fluid_W,R_TIM_K_W,R_base_K_W,R_spread_K_W,R_th_K_W,Re_active,Re_ch,Re_label,Re_recomputed_ch_Eq1_140mm,Rth_field,T_base_max_K,T_base_mean_K,T_ch_in_K,T_ch_out_K,T_chip_max_C,T_cl_out_K,T_in_K,T_out_bulk_K,T_out_over_T_wall_mean,T_wall_max_K,T_wall_mean_K,Tchip_field,W_pump_W,accepted,cells,clearance_m,converged,cp_inlet,dH_W,dT_B0_K,dT_B1_K,dT_B2_K,dT_B3_K,dT_B4_K,dT_lmtd_K,dT_wall_bulk_am_K,dT_wall_bulk_bins_K,dT_wall_chbulk_K,dp_field,dp_sink_Pa,energy_balance_pct,fluid,geometry_label,grid,h_W_m2K,h_cell_W_m2K,h_edge_W_m2K,h_lmtd_W_m2K,iterations,k,k_film,m_full_kg_s,m_in_kg_s,mass_split_closure_pct,partitions,passed_energy,passed_mass_split,passed_validity_envelope,phi_eff_field,phi_field,res_Ux_initial,res_Uy_initial,res_Uz_initial,res_h_initial,res_p_rgh_initial,residuals_met,run,solver_rc,stationarity_max_var,stationary,stop_type,t_fin,thermal_data_source,u_in_m_s
C083,,0.11030993999999998,0.12337843999999996,0.0005274599999999999,0.12337843999999996,0.0015349848331648128,0.0015349848331648128,0.013008346043769601,0.003994999999999999,0.003994999999999999,117,nan,nan,nan,nan,nan,nan,4.104504616151355e+26,nan,nan,4.104623673747846e+26,0.9,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,0.9919546518942054,0.9999804834182511,nan,67.54263703321114,16.092063695440135,67.54263703321114,0.19650306900507744,,0.19650306900507744,3.00000132,-1.73612233e+28,0.006,4.698842871428571,MISSING,4.704842871428571,0.040226740528973015,5,5,5,4.704842871428571,3587.34001,2299.41678,nan,nan,3318.3900099999996,nan,298.15,334.594656,0.01848396182541246,4006.84968,2269.84072,3318.3900099999996,-7.794621735691591e-08,False,66080,0.03595500000000001,False,1052.1325,1.06425266643,nan,nan,nan,nan,nan,1953.4117302277994,1953.4683920000002,nan,nan,-0.023799999995389953,-0.023799999995389953,64.52492672803224,FC-40,Plate-Fin,medium,nan,1.684939858771619e+28,nan,1.6849887330959473e+28,740,0.06301265,0.06301265,0.0060752042208000005,2.59624112e-05,3.3144070993561974e-05,calibration,False,True,n,nan,0.9919546518942054,0.0047555501,0.19816948,0.021315617,0.9974575,0.99994737,False,rc=1 wall_s=371 iterations=741 end=2026-09-04_18:51:20,1,0.980235570841843,False,diverged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.0005838942463843021
C084,0.000542709375,0.11030993999999998,0.12337843999999996,0.0005274599999999999,0.12337843999999996,0.0015349848331648128,0.0015349848331648128,0.013008346043769601,0.003994999999999999,0.003994999999999999,117,2.131353796718392,1.3484040620694155,4.418894080477467,4.61215544410391,5.200120041788729,1.993679423391576,0.19070092434392258,0.547854346172354,2.131353796718392,0.19073459830529232,0.9,700.0,700.0,0.9928232142351611,0.9990000031674641,0.999218798546509,0.999030353552762,0.9989840624337772,0.9966243407180564,0.9988922091065501,0.9928218920206138,0.9996738737623115,0.9966243407180564,67.54263703321114,16.092063695440135,67.54263703321114,0.3930061380101549,3.039515578,0.3930061380101549,3.00000132,2.81722866,0.006,1.0134965,MISSING,1.0194965,0.07178107979386228,10,10,10,1.0194965,1007.59755,997.70322,594.882357,922.380163,738.64755,329.529316,298.15,329.551358,0.04498952516505268,1007.16685,996.120425,738.64755,8.515132994337696e-08,False,66080,0.03595500000000001,False,1052.1325,2.151717827,203.61815449999995,25.381948499999908,21.678191999999967,18.019547999999986,50.71665299999995,682.149292106083,682.2697459999999,64.011476844555,237.48916499999996,0.013000000006286427,0.013000000006286427,28.276103991847574,FC-40,Plate-Fin,medium,87.49418751055961,7.828462106419941,22.48996434392179,7.829844455936406,4028,0.06301265,0.06301265,0.0121504292442,5.19249113e-05,2.3302880098606015e-07,calibration,False,True,n,0.9988922091065501,0.9928218920206138,1.9928056e-05,8.0790442e-06,3.9380317e-05,5.5153742e-06,0.00012860528,False,rc=0 wall_s=2342 iterations=4028 end=2026-09-04_19:25:10,0,0.0076247872972695415,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.0011677884927686042
C085,0.000542709375,0.11030993999999998,0.12337843999999996,0.0005274599999999999,0.12337843999999996,0.0015349848331648128,0.0015349848331648128,0.013008346043769601,0.003994999999999999,0.003994999999999999,117,2.429597156728656,1.7280579202480404,4.200216918562415,4.508950456843302,5.20940578168133,2.2910956159592937,0.19466576913888098,0.4660651832557995,2.429597156728656,0.1946769141266437,0.9,700.0,700.0,0.9915368752631459,0.9990271822852455,0.9990727289409669,0.9988945802948582,0.9989236688926082,0.9975674777154334,0.9988108598432192,0.9915301030795822,0.9996033558225891,0.9975674777154334,67.54263703321114,16.092063695440135,67.54263703321114,0.7860122760203098,4.0534015409999995,0.7860122760203098,3.00000132,2.80011031,0.006,0.9947448814285714,MISSING,1.0007448814285713,0.1693979384083555,20,20,20,1.0007448814285713,994.471417,972.726807,510.13527,877.26197,725.521417,314.462012,298.15,315.561477,0.025870739262547772,994.05296,971.168147,725.521417,3.6680572888420605e-07,False,66080,0.03595500000000001,False,1052.1325,2.23936674319,226.21401100000003,28.834631999999942,25.83200350000004,23.136417499999993,69.71067299999993,664.2743775208437,664.3124085,74.88492137711297,277.46952699999997,0.02800000000570435,0.02800000000570435,25.354474737697775,FC-40,Plate-Fin,medium,99.73737327572667,7.991222918104269,19.132438077015372,7.9916804309069835,4012,0.06301265,0.06301265,0.024300858582000002,0.000103849823,6.836795583730636e-07,calibration,False,True,n,0.9988108598432192,0.9915301030795822,1.9032044e-05,5.3036977e-06,4.7793927e-05,4.7221688e-06,0.00012423322,False,rc=0 wall_s=2407 iterations=4012 end=2026-09-04_19:31:27,0,0.008344106083040847,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.0023355769855372085
C086,,0.11030993999999998,0.12337843999999996,0.0005274599999999999,0.12337843999999996,0.0015349848331648128,0.0015349848331648128,0.013008346043769601,0.003994999999999999,0.003994999999999999,117,nan,nan,nan,nan,nan,nan,12706579.234906748,nan,nan,12706755.481557533,0.9,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,0.9852877169164679,0.9994990714796705,nan,67.54263703321114,16.092063695440135,67.54263703321114,1.5720245520406195,,1.5720245520406195,3.00000132,-603447379.0,0.006,6.117813228571429,MISSING,6.1238132285714295,0.5884913233412847,40,40,40,6.1238132285714295,4580.61926,2479.88281,nan,nan,4311.669260000001,nan,298.15,326.44625,0.0128185482573307,5471.37733,2505.59576,4311.669260000001,-2.882569020260496e-05,False,66080,0.03595500000000001,False,1052.1325,7.4238187151999995,nan,nan,nan,nan,nan,2193.2672132796083,2193.297635,nan,nan,-1.1002000000007683,-1.1002000000007683,147.4605149573734,FC-40,Plate-Fin,medium,nan,521617681.6389934,nan,521624916.7388326,1134,0.06301265,0.06301265,0.048601613034,0.000207699201,2.1227813961895686e-05,calibration,False,True,n,nan,0.9852877169164679,0.0014275416,0.071839306,0.01700566,0.88491268,0.61588562,False,rc=1 wall_s=592 iterations=1135 end=2026-09-04_19:20:29,1,0.8320096820271414,False,diverged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.004671153971074417
C087,0.000542709375,0.11030993999999998,0.12337843999999996,0.0005274599999999999,0.12337843999999996,0.0015349848331648128,0.0015349848331648128,0.013008346043769601,0.003994999999999999,0.003994999999999999,117,2.957872922266239,2.78257066886969,3.0097162279176106,3.26280569494522,4.110172399901987,2.8987062884783605,0.29710184187751937,0.6112769651340865,2.957872922266239,0.29710708722668683,0.9,700.0,700.0,0.9889452615685634,0.9991751299910443,0.9990922041222638,0.9988992072280053,0.9987677931937496,0.9979237757503926,0.998842571420701,0.9889393121600689,0.9994878414826163,0.9979237757503926,67.54263703321114,16.092063695440135,67.54263703321114,2.7510429660710836,3.956015895,2.7510429660710836,3.00000132,2.83382967,0.006,0.6698288557142859,MISSING,0.6758288557142859,0.7742481487951758,70,70,70,0.6758288557142859,767.030199,743.368618,361.7983,693.726493,498.08019900000005,303.386063,298.15,304.561704,0.014450040863478578,766.623086,741.865285,498.08019900000005,5.089429487434338e-06,False,66080,0.03595500000000001,False,1052.1325,2.6803049539,179.06288600000005,26.629634499999952,23.230208500000003,22.49595750000003,48.19644500000004,440.50165591932097,440.50943299999994,60.03265305453635,214.10288849999995,0.11100000000442378,0.11100000000442378,10.656540847788698,FC-40,Plate-Fin,medium,121.42361746399585,12.196325313511004,25.09352576314392,12.196540640297352,4010,0.06301265,0.06301265,0.08505290079,0.000363473935,7.428318221122135e-08,calibration,False,True,n,0.998842571420701,0.9889393121600689,1.6033743e-05,6.5360009e-06,6.066858e-05,2.8752774e-06,0.00020428313,False,rc=0 wall_s=1493 iterations=4010 end=2026-09-04_19:45:22,0,0.0056607067174939745,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.008174519449380229
C088,0.000542709375,0.11030993999999998,0.12337843999999996,0.0005274599999999999,0.12337843999999996,0.0015349848331648128,0.0015349848331648128,0.013008346043769601,0.003994999999999999,0.003994999999999999,117,3.171945601560574,3.0533870955555997,3.720946396329012,6.193204289919261,4.104934935222463,2.77612397657177,0.28400896273174536,0.554872042968058,3.171945601560574,0.28401480235087984,0.9,700.0,700.0,0.9878923439740014,0.9992546208846644,0.9990636073995571,0.9988686814522064,0.9988149039013342,0.9977409173843869,0.9988636079613818,0.9878874396130303,0.9995029071616987,0.9977409173843869,67.54263703321114,16.092063695440135,67.54263703321114,3.930061380101548,3.9088667680000007,3.930061380101548,3.00000132,2.77682446,0.006,0.6710606942857142,MISSING,0.6770606942857142,1.2112560386969728,100,100,100,0.6770606942857142,767.892486,754.729839,349.312034,694.929977,498.942486,304.201257,298.15,305.242707,0.015585161079700224,767.474405,753.243596,498.942486,1.1135173910173339e-05,False,66080,0.03595500000000001,False,1052.1325,4.281398846,193.93106650000004,12.679263499999934,5.231789000000049,19.339352499999904,44.74961899999994,451.53795825180026,451.54724250000004,55.31388441987836,231.1225905,0.16999999999825377,0.16999999999825377,42.713232072844555,FC-40,Plate-Fin,medium,130.21151329429154,11.658849637348167,22.77804775845436,11.659089359506135,4014,0.06301265,0.06301265,0.121504292442,0.000519249113,4.622058327586329e-08,calibration,False,True,n,0.9988636079613818,0.9878874396130303,1.4248629e-05,5.9748626e-06,5.7726153e-05,9.5148024e-06,0.00016598496,False,rc=0 wall_s=1412 iterations=4014 end=2026-09-04_19:48:42,0,0.0388775646020428,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.01167788492768604
C089,0.000542709375,0.11030993999999998,0.12337843999999996,0.0005274599999999999,0.12337843999999996,0.0015349848331648128,0.0015349848331648128,0.013008346043769601,0.003994999999999999,0.003994999999999999,117,3.088895636828823,3.701420546415475,1.89930200511881,2.528135799327911,3.241548901910708,2.4513058106312315,0.4274401497637297,0.7823514368459615,3.088895636828823,0.4274441716473905,0.9,700.0,700.0,0.9858982971496315,0.9995351326119342,0.9991968465625451,0.9988786425698541,0.9987917435641855,0.997746582566526,0.9990694212371752,0.9858982619596639,0.9994205116646543,0.997746582566526,67.54263703321114,16.092063695440135,67.54263703321114,5.895092070152323,3.7082735119999994,5.895092070152323,3.00000132,2.86486946,0.006,0.4838558442857144,MISSING,0.4898558442857144,2.1152607060504147,150,150,150,0.4898558442857144,636.849091,610.799142,321.202041,559.230509,367.89909100000006,300.693602,298.15,301.439125,0.010569702710113751,636.435655,609.334249,367.89909100000006,2.8296441936776906e-05,False,66080,0.03595500000000001,False,1052.1325,2.8387788593999996,139.09888700000005,37.19438750000006,23.816364500000077,20.19122649999997,48.73772150000002,309.53677399659006,309.5396865,53.88619822192983,169.117974,0.28800000000046566,0.28800000000046566,5.374079655404963,FC-40,Plate-Fin,medium,126.80222986224328,17.54684213880929,32.11630252093735,17.547007241122994,4051,0.06301265,0.06301265,0.182255918598,0.000778871447,1.1555181923468791e-07,calibration,False,True,n,0.9990694212371752,0.9858982619596639,1.1876747e-05,1.4271452e-06,8.7815141e-05,8.6702469e-07,0.00010523109,False,rc=0 wall_s=1275 iterations=4051 end=2026-09-04_19:52:42,0,0.0028288857471713024,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.017516827391529065
C090,0.000542709375,0.11030993999999998,0.12337843999999996,0.0005274599999999999,0.12337843999999996,0.0015349848331648128,0.0015349848331648128,0.013008346043769601,0.003994999999999999,0.003994999999999999,117,2.8196516859525973,3.9997482698664357,1.044911485891336,2.0690987801007354,2.794564307956324,2.4104803078656523,0.5786960546210674,1.0058465276696456,2.8196516859525973,0.5786997208175546,0.9,700.0,700.0,0.9824447141907653,0.9998653255362419,0.9993775254606255,0.9989284950396717,0.9987489008074713,0.9975405982901538,0.9995452954369224,0.9824449955854802,0.9994170268937039,0.9975405982901538,67.54263703321114,16.092063695440135,67.54263703321114,9.82515345025387,3.519177353,9.82515345025387,3.00000132,2.88122818,0.006,0.3684217542857143,MISSING,0.3744217542857143,4.3887511036299625,250,250,250,0.3744217542857143,556.045228,530.534318,308.35707,485.243687,287.09522799999996,299.625934,298.15,300.154863,0.0086812356501926,555.62527,529.092124,287.09522799999996,9.792402938722523e-05,False,66080,0.03595500000000001,False,1052.1325,2.8369873554000002,123.14746399999996,58.987438999999995,29.14370800000006,22.397371500000077,46.122389,229.93823577890169,229.93969250000004,56.021497264605046,132.2917455,0.5979999999981374,0.5979999999981374,5.433796429129561,FC-40,Plate-Fin,medium,115.74949860743278,23.75604706857902,41.29099769089211,23.75619756958143,4091,0.06301265,0.06301265,0.30376021104,0.00129812056,1.694757802650585e-07,calibration,False,True,n,0.9995452954369224,0.9824449955854802,6.0710849e-06,1.3014176e-06,4.3792813e-05,4.1288866e-07,0.00015850749,False,rc=0 wall_s=1010 iterations=4091 end=2026-09-04_20:02:12,0,0.0014271745531435702,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.029194712319215107
C091,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,2.339099989700141,nan,nan,2.339368181214083,1.0,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,1.0,1.0,1.0,67.54263703321114,16.092063695440135,67.54263703321114,0.6501092434627032,,0.6501092434627032,3.00000132,2.73967146,0.006,0.9247985357142857,MISSING,0.9307985357142857,0.0,2,2,2,0.9307985357142857,945.508975,925.511812,nan,nan,676.558975,318.752641,298.15,320.976396,0.036413627654180214,945.124597,925.014102,676.558975,2.0586792709904542e-07,False,51800,0.039950000000000006,False,1052.1325,2.72780833435,nan,nan,nan,nan,nan,615.3803470389256,615.450904,nan,nan,0.01900000000023283,0.01900000000023283,9.073095529504627,FC-40,Plate-Fin,medium,nan,79.41992172727126,nan,79.42902768646026,4053,0.06301265,0.06301265,0.0200991545586,8.58938229e-05,0.0,calibration,False,True,n,nan,1.0,4.4187498e-05,2.7081339e-05,4.7876259e-05,7.8691407e-06,7.6485264e-05,False,rc=0 wall_s=1301 iterations=4053 end=2026-09-05_00:03:02 host=SalmiahFRGS21,0,0.0033544990939932268,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.0019317512377850727
C092,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,2.8868128284301253,nan,nan,2.8868535192127043,1.0,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,1.0,1.0,1.0,67.54263703321114,16.092063695440135,67.54263703321114,1.6252731086567578,,1.6252731086567578,3.00000132,2.65026291,0.006,0.7225632542857144,MISSING,0.7285632542857144,0.0,5,5,5,0.7285632542857144,803.944278,784.192088,nan,nan,534.9942780000001,303.810838,298.15,304.423904,0.012921379341979452,803.559754,783.694448,534.9942780000001,1.4356579126436492e-06,False,51800,0.039950000000000006,False,1052.1325,1.63966978,nan,nan,nan,nan,nan,482.400696369051,482.407496,nan,nan,0.052999999999883585,0.052999999999883585,45.34436471514619,FC-40,Plate-Fin,medium,nan,98.0165233999228,nan,98.01790498206196,4016,0.06301265,0.06301265,0.05024793852,0.00021473478,0.0,calibration,False,True,n,nan,1.0,4.340635e-05,1.7266735e-05,4.9055398e-05,6.6326238e-06,6.2444536e-05,False,rc=0 wall_s=1161 iterations=4016 end=2026-09-05_00:22:35 host=SalmiahFRGS21,0,0.0036661309504339855,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.004829378094462681
C093,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,3.1241550824130586,nan,nan,3.1242433913804284,1.0,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,1.0,1.0,1.0,67.54263703321114,16.092063695440135,67.54263703321114,3.2505462173135156,,3.2505462173135156,3.00000132,2.60618203,0.006,0.6610954500000001,MISSING,0.6670954500000001,0.0,10,10,10,0.6670954500000001,760.916815,741.030034,nan,nan,491.96681500000005,303.931318,298.15,306.222937,0.018248821180358886,760.533279,740.531287,491.96681500000005,6.717795515573138e-06,False,51800,0.039950000000000006,False,1052.1325,3.8373882736,nan,nan,nan,nan,nan,438.3324283711194,438.34481850000003,nan,nan,0.1239999999961583,0.1239999999961583,27.912886171663413,FC-40,Plate-Fin,medium,nan,106.07505160175275,nan,106.07804997347999,4057,0.06301265,0.06301265,0.100495876806,0.000429469559,0.0,calibration,False,True,n,nan,1.0,3.9243645e-05,1.4258034e-05,4.8070272e-05,8.088887e-06,5.9099563e-05,False,rc=0 wall_s=1081 iterations=4057 end=2026-09-05_00:40:48 host=SalmiahFRGS21,0,0.004721433314625877,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.009658756188925362
C094,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,3.469825381513774,nan,nan,3.469838195590938,1.0,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,1.0,1.0,1.0,67.54263703321114,16.092063695440135,67.54263703321114,6.501092434627031,,6.501092434627031,3.00000132,2.48611599,0.006,0.5675619057142858,MISSING,0.5735619057142858,0.0,20,20,20,0.5735619057142858,695.443334,676.39227,nan,nan,426.49333400000006,299.988163,298.15,300.65632,0.0066349229930981165,695.039652,675.89666,426.49333400000006,3.261381371444387e-05,False,51800,0.039950000000000006,False,1052.1325,2.568987553,nan,nan,nan,nan,nan,376.4921096133339,376.49350000000004,nan,nan,0.3010000000067521,0.3010000000067521,14.3671192451342,FC-40,Plate-Fin,medium,nan,117.81166321258884,nan,117.81209829146954,4029,0.06301265,0.06301265,0.200991545586,0.000858938229,0.0,calibration,False,True,n,nan,1.0,3.1122576e-05,9.1950023e-06,4.878484e-05,6.3621353e-06,2.9610018e-05,False,rc=0 wall_s=1041 iterations=4029 end=2026-09-05_00:58:21 host=SalmiahFRGS21,0,0.004020800636504503,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.019317512377850725
C095,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,1.0,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,nan,nan,1.0,67.54263703321114,nan,67.54263703321114,13.002184869254062,,13.002184869254062,3.00000132,2.40810238,0.006,nan,MISSING,nan,nan,40,40,40,nan,nan,nan,nan,nan,nan,298.15,298.15,nan,nan,nan,nan,nan,nan,False,51800,0.039950000000000006,False,1052.1325,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,FC-40,Plate-Fin,medium,nan,nan,nan,nan,15,nan,nan,nan,nan,nan,calibration,False,False,n,nan,nan,0.015747062,0.97832423,0.99897911,0.012816729,0.4898363,False,rc=136 wall_s=5 iterations=16 end=2026-09-05_00:58:39 host=SalmiahFRGS21,136,nan,False,diverged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.03863502475570145
C096,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,5.6212084370133075,nan,nan,5.621212464037683,1.0,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,1.0,1.0,1.0,67.54263703321114,16.092063695440135,67.54263703321114,22.75382352119461,,22.75382352119461,3.00000132,2.7449268,0.006,0.37484540000000005,MISSING,0.38084540000000006,0.0,70,70,70,0.38084540000000006,560.54178,555.611088,nan,nan,291.59178,298.940296,298.15,298.902337,0.002927732628088702,560.086605,555.119162,291.59178,0.000692853926222186,False,51800,0.039950000000000006,False,1052.1325,2.454257893,nan,nan,nan,nan,nan,256.59280967733787,256.5929935,nan,nan,1.827000000004773,1.827000000004773,18.191439562433263,FC-40,Plate-Fin,medium,nan,190.85799497502632,nan,190.8581317053765,4064,0.06301265,0.06301265,0.7034709286799999,0.00300628602,0.0,calibration,False,True,n,nan,1.0,1.3785192e-06,4.175187e-06,1.3435647e-05,4.9481258e-07,8.2409768e-06,True,rc=0 wall_s=1021 iterations=4064 end=2026-09-05_01:15:46 host=SalmiahFRGS21,0,0.0002885688741269749,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.06761129332247755
C097,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,5.120424316421579,nan,nan,5.12042629982695,1.0,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,1.0,1.0,1.0,67.54263703321114,16.092063695440135,67.54263703321114,32.505462173135165,,32.505462173135165,3.00000132,2.42548164,0.006,0.35822835142857146,MISSING,0.36422835142857146,0.0,100,100,100,0.36422835142857146,548.909846,547.816479,nan,nan,279.959846,298.679928,298.15,298.686635,0.002153651002411385,548.437882,547.324541,279.959846,0.0016355665050117104,False,51800,0.039950000000000006,False,1052.1325,2.498211753,nan,nan,nan,nan,nan,248.90612708577353,248.90622349999995,nan,nan,3.019000000000233,3.019000000000233,16.726311540422916,FC-40,Plate-Fin,medium,nan,173.85477329370175,nan,173.8548406366542,3463,0.06301265,0.06301265,1.0049587680599998,0.00429469559,0.0,calibration,False,True,n,nan,1.0,8.0616658e-07,2.8280579e-06,9.150097e-06,2.7262533e-07,5.4281276e-06,True,rc=0 wall_s=801 iterations=3463 end=2026-09-05_01:29:19 host=SalmiahFRGS21,0,6.199475274711571e-05,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.09658756188925363
C098,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,5.465102335261427,nan,nan,5.465103361563596,1.0,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,1.0,1.0,1.0,67.54263703321114,16.092063695440135,67.54263703321114,48.75819325970274,,48.75819325970274,3.00000132,2.40196573,0.006,0.3341412285714286,MISSING,0.3401412285714286,0.0,150,150,150,0.3401412285714286,532.04886,529.762231,nan,nan,263.09886,298.492244,298.15,298.49669,0.0015000413788853512,531.576723,529.270291,263.09886,0.004355731931200584,False,51800,0.039950000000000006,False,1052.1325,2.402001458,nan,nan,nan,nan,nan,230.94690263003318,230.94694600000003,nan,nan,5.360000000000582,5.360000000000582,19.93331996267255,FC-40,Plate-Fin,medium,nan,185.55769381779658,nan,185.55772866403584,2655,0.06301265,0.06301265,1.5074339904,0.0064420256,0.0,calibration,False,True,n,nan,1.0,8.5340774e-07,2.7437965e-06,8.9221684e-06,1.7211395e-07,4.9094403e-06,True,rc=0 wall_s=621 iterations=2655 end=2026-09-05_01:39:51 host=SalmiahFRGS21,0,3.5298650662588926e-05,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.14488134283388046
C099,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,6.4734332318501,nan,nan,6.473433856476523,1.0,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,1.0,1.0,1.0,67.54263703321114,16.092063695440135,67.54263703321114,81.26365543283791,,81.26365543283791,3.00000132,2.77547245,0.006,0.3246417557142857,MISSING,0.3306417557142857,0.0,250,250,250,0.3306417557142857,525.399229,524.055254,nan,nan,256.449229,298.39293,298.15,298.392426,0.0010754733017921754,524.919833,523.563313,256.449229,0.016046863159468534,False,51800,0.039950000000000006,False,1052.1325,2.77551556,nan,nan,nan,nan,nan,225.2920782613986,225.2921,nan,nan,11.847999999998137,11.847999999998137,7.482855374210298,FC-40,Plate-Fin,medium,nan,219.79375094869656,nan,219.79377215676027,1949,0.06301265,0.06301265,2.512396926,0.010736739,0.0,calibration,False,True,n,nan,1.0,8.327338e-07,2.2273011e-06,7.9137403e-06,2.8146147e-07,3.1631026e-06,True,rc=0 wall_s=440 iterations=1949 end=2026-09-05_01:47:23 host=SalmiahFRGS21,0,3.190050510004757e-05,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.2414689047231341
E004,0.004317984375,0.9927894600000001,1.0058579600000002,0.0042987400000000005,1.0058579600000002,0.0018510906381249154,0.0018510906381249154,0.015687208797668776,0.03595500000000001,0.03595500000000001,117,nan,nan,nan,nan,nan,nan,2.5472575415653824,1.8893870447454684,nan,2.6584036963890005,0.1,700.0,700.0,0.12307692301367329,0.12307692301367329,0.12307692301367329,0.12307692301367329,0.12307692301367329,0.12307692301367329,0.12307692301367312,0.3741917650012137,0.6537519947915457,0.12307692301367329,94.96636408243374,70.25422792840067,94.96636408243374,3.560069324295051,0.0,3.560069324295051,3.00000132,3.0000012,0.006,0.030448775714285715,MISSING,0.03644877571428572,6.2580823499878635,10,10,10,0.03644877571428572,319.464143,314.735767,298.15,298.15,50.514143000000004,298.15,298.15,303.524851,0.516532377339143,319.050945,308.555642,50.514143000000004,0.0019447472028847924,False,66080,0.0039949999999999986,False,1165.0,2.9992677045,0.0,0.0,0.0,0.0,0.0,7.39552281459906,7.718216499999983,0.0,10.405642,32.77599999999802,32.77599999999802,0.024453839240316508,EFL-1,Plate-Fin,medium,nan,90.41974820317276,67.06738445427699,94.36509223255051,11208,0.06570798070840027,0.06570798070840027,0.112083049728,0.000478987392,2.087737616284057e-07,holdout_EFL-1,True,True,y,0.12307692301367312,0.3741917650012137,1.0695532e-06,2.9646235e-08,4.9599752e-06,1.4106989e-06,6.9659761e-07,False,rc=1 wall_s=2 iterations=0 end=2026-09-05_23:19:14 host=SalmiahFRGS21,1,3.0016868031653092e-05,True,diverged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.01057848106754719
E005,0.004317984375,0.9927894600000001,1.0058579600000002,0.0042987400000000005,1.0058579600000002,0.0018510906381249154,0.0018510906381249154,0.015687208797668776,0.03595500000000001,0.03595500000000001,117,8.734477348179155,11.912228877324932,8.534245286407469,8.07506404333171,7.9607892155961695,7.696287047277218,6.397985685291319,9.05758429654164,8.734477348179155,6.498769545936298,0.1,700.0,700.0,0.23174504645747293,0.43392898592842044,0.5152497503189081,0.5676251791618454,0.6036770016020997,0.6253247783656158,0.5305516115683931,0.23174504645747293,0.5439830735603717,0.6253247783656158,94.96636408243374,85.76220331817318,94.96636408243374,14.240277297180205,2.9997811950000006,14.240277297180205,3.00000132,3.00000135,0.006,0.015487812857142883,MISSING,0.021487812857142883,30.73019814170108,40,40,40,0.021487812857142883,308.991469,307.330252,298.178954,301.30628,40.04146900000002,298.361291,298.15,299.494066,0.3530333240263847,308.559148,301.957193,40.04146900000002,0.0520579443773468,True,66080,0.0039949999999999986,True,1165.0,2.9998349419999997,1.98059649999999,2.2940250000000333,2.431750999999963,2.4287290000000326,2.296965499999942,3.0865394840229374,3.1351600000000417,2.2860950904114032,2.2145760000000223,219.34100000000035,219.34100000000035,0.005545930893133744,EFL-1,Plate-Fin,medium,303.8884687916499,222.59764331055135,315.12995146768975,226.10409846172286,7077,0.0644028345590256,0.0644028345590256,0.44833113935999996,0.00191594504,1.565807025891007e-07,holdout_EFL-1,True,True,y,0.5305516115683931,0.23174504645747293,3.0660497e-07,4.4233638e-08,6.2146464e-06,7.1542935e-07,1.0029815e-06,True,rc=0 wall_s=1041 iterations=7077 end=2026-09-05_23:36:48 host=SalmiahFRGS21,0,3.9321589859051135e-05,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.04231392427018876
E006,0.004317984375,0.9927894600000001,1.0058579600000002,0.0042987400000000005,1.0058579600000002,0.0018510906381249154,0.0018510906381249154,0.015687208797668776,0.03595500000000001,0.03595500000000001,117,11.35550563811605,18.683304579980312,12.292964578984265,10.61744399388215,9.660472761152459,8.807237221632086,10.705558796633449,11.362364706462984,11.35550563811605,10.738098957133495,0.1,700.0,700.0,0.16178123829884616,0.28897864735262035,0.349492405708686,0.39343711764922235,0.42812207026421417,0.45388066858321213,0.36330073123798456,0.16178123829884616,0.3729069565828888,0.45388066858321213,94.96636408243374,90.2564864063897,94.96636408243374,53.401039864425776,2.999807503,53.401039864425776,3.00000132,3.00000133,0.006,0.011115328571428579,MISSING,0.017115328571428577,125.73281425517308,150,150,150,0.017115328571428577,305.93073,304.946705,298.155496,298.721155,36.98073000000001,298.180339,298.15,298.508837,0.1739017285154654,305.492743,300.213447,36.98073000000001,1.0268699559689851,True,66080,0.0039949999999999986,True,1165.0,2.9991777340000003,1.2006109999999808,1.5878015000000119,1.855683000000056,2.038530499999979,2.16114749999997,1.8783192408451534,1.8840284999999994,1.7681633475031096,1.7751214999999547,1153.7639999999956,1153.7639999999956,0.02745285458739912,EFL-1,Plate-Fin,medium,392.9071542942014,370.4186124302215,393.1444820813726,371.5445210660672,1252,0.06404882161521808,0.06404882161521808,1.6812404505,0.00718478825,0.0,holdout_EFL-1,True,True,y,0.36330073123798456,0.16178123829884616,1.2819802e-07,6.4851016e-09,8.9743533e-07,1.7345184e-07,5.1158183e-08,True,rc=0 wall_s=160 iterations=1252 end=2026-09-05_23:39:42 host=SalmiahFRGS21,0,0.0003304102071624404,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.15867721601320786
E007,0.003846075,0.8824795200000002,0.8955480200000002,0.003827330000000001,0.8955480200000002,0.0018451534487997569,0.0018451534487997569,0.015636893633896247,0.03196000000000001,0.03196000000000001,117,6.771811043672915,7.697028323420926,7.881980241551405,7.352081090938858,6.104883496370215,2.7368939623805275,0.7648338427547265,2.1280909967645814,6.771811043672915,0.7682077125968212,0.2,700.0,700.0,0.6707145396449214,0.8559164353136263,0.891503213033648,0.902264593954097,0.9045208235974953,0.8981157670444819,0.8844957334227243,0.6707158951858136,0.8987954657794013,0.8981157670444819,94.96636408243374,43.49608771383575,94.96636408243374,3.1746885642202995,2.996971518,3.1746885642202995,3.00000132,2.99854717,0.006,0.06914362428571434,MISSING,0.07514362428571435,3.2928410481418635,10,10,10,0.07514362428571435,346.550537,334.849251,298.915219,339.071062,77.60053700000005,300.022336,298.15,304.475014,0.20560739703887018,346.164121,328.91258,77.60053700000005,0.0003322311582453895,False,66080,0.007989999999999997,False,1165.0,3.1424577904,6.902851999999996,2.6506674999999973,1.9264405000000124,1.683234500000026,2.319203000000016,27.47885701582363,27.60007300000001,3.1004332601678426,9.91943950000001,6.278999999994994,6.278999999994994,4.748546923972686,EFL-1,Plate-Fin,medium,251.32892840385733,28.386035709922922,78.98194830206675,28.511253482025406,4093,0.06848100693252653,0.06848100693252653,0.099949769712,0.000427135768,0.0,holdout_EFL-1,False,True,n,0.8844957334227243,0.6707158951858136,0.00031600134,0.00027239712,0.0013349274,0.00060909152,0.00347881,False,rc=0 wall_s=581 iterations=4093 end=2026-09-05_23:49:36 host=SalmiahFRGS21,0,0.12436308892222464,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.009433350817856064
E008,0.003846075,0.8824795200000002,0.8955480200000002,0.003827330000000001,0.8955480200000002,0.0018451534487997569,0.0018451534487997569,0.015636893633896247,0.03196000000000001,0.03196000000000001,117,8.597655929326356,10.355623113744779,8.09589294126887,8.204191339472047,8.244106529927627,7.727501843161347,3.177755361187629,11.01778960142303,8.597655929326356,3.1901368630029867,0.2,700.0,700.0,0.5040338620202299,0.7542275419489425,0.8354364570771772,0.8787244477286591,0.9025739153270816,0.9128438168441774,0.8587583460087935,0.5040338620202299,0.8602811697689782,0.9128438168441774,94.96636408243374,78.16081987849206,94.96636408243374,12.698754256881198,2.999839496,12.698754256881198,3.00000132,3.00000127,0.006,0.02501343714285716,MISSING,0.03101343714285716,19.838645519190802,40,40,40,0.03101343714285716,315.659406,311.207916,298.208363,309.561045,46.709406000000016,298.704858,298.15,299.658191,0.19451832180837983,315.250044,305.903465,46.709406000000016,0.015336708807845514,False,66080,0.007989999999999997,False,1165.0,3.0019168588,2.8458534999999756,2.954586500000005,2.811597000000006,2.448424999999986,1.8094750000000204,6.9722036729862245,6.9993695,2.5742697931071272,2.0187609999999836,72.46400000000722,72.46400000000722,0.06385126523877865,EFL-1,Plate-Fin,medium,302.9885447596671,111.98674154943873,388.27606794738483,112.42307596986818,12000,0.06502474196521177,0.06502474196521177,0.39979907838,0.00170854307,0.0,holdout_EFL-1,True,True,y,0.8587583460087935,0.5040338620202299,3.111763e-07,1.7761049e-08,2.0616818e-06,4.8927308e-06,3.8169445e-07,False,rc=0 wall_s=1991 iterations=12000 end=2026-09-06_00:22:59 host=SalmiahFRGS21,0,0.000167292422808983,True,cap,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.03773340327142426
E009,0.003846075,0.8824795200000002,0.8955480200000002,0.003827330000000001,0.8955480200000002,0.0018451534487997569,0.0018451534487997569,0.015636893633896247,0.03196000000000001,0.03196000000000001,117,9.848238622417577,16.474614877271943,10.544522281064134,9.049090161086376,8.289200639757563,7.683652291692966,8.247735738687375,10.230394733319859,9.848238622417577,8.262676245323107,0.2,700.0,700.0,0.35286347609942825,0.5539247942304406,0.6455264006851829,0.7069800022013336,0.7517083571822198,0.7816416158313222,0.6787781287795203,0.35286347609942825,0.6788661233921789,0.7816416158313222,94.96636408243374,88.4418586623103,94.96636408243374,47.62032846330449,2.99978748,47.62032846330449,3.00000132,3.00000134,0.006,0.012789537142857138,MISSING,0.018789537142857138,97.07047858508577,150,150,150,0.018789537142857138,307.102676,305.750126,298.158819,299.602153,38.152676,298.23348,298.15,298.552115,0.13710608191622017,306.66721,301.082875,38.152676,0.4850170137594582,True,66080,0.007989999999999997,True,1165.0,2.9993905819999997,1.562368499999991,2.0792690000000107,2.429751500000009,2.6292210000000296,2.6857970000000364,2.726877848938438,2.731817499999977,2.2765388047475823,2.2023889999999824,611.1049999999959,611.1049999999959,0.020357924375853993,EFL-1,Plate-Fin,medium,342.60814371733375,286.92861126156606,355.90288613639234,287.44837316426947,2827,0.06419062557317842,0.06419062557317842,1.4992438944600002,0.00640702519,0.0,holdout_EFL-1,True,True,y,0.6787781287795203,0.35286347609942825,6.9182873e-07,2.0034323e-08,3.49988e-06,9.0051006e-07,3.5417899e-07,True,rc=0 wall_s=380 iterations=2827 end=2026-09-06_00:29:34 host=SalmiahFRGS21,0,0.0001203052387607197,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.14150026226784096
E010,0.0033741656249999994,0.77216958,0.7852380800000001,0.0033559200000000005,0.7852380800000001,0.0018375756527753762,0.0018375756527753762,0.015572675023520138,0.027965000000000004,0.027965000000000004,117,4.4838215653504605,5.994138873806079,6.514781599010469,3.778352947396531,2.323982348611364,0.7284675497659713,0.38938721357506106,0.9388324112423752,4.4838215653504605,0.3898431265346686,0.3,700.0,700.0,0.7824850543094998,0.9344458814596741,0.962904558350957,0.9758131822003908,0.9811463345386185,0.9778369824704013,0.9690317680643376,0.7824897768417337,0.9695674656000459,0.9778369824704013,94.96636408243374,27.8563095172328,94.96636408243374,2.7893078041455466,2.9879297516,2.7893078041455466,3.00000132,2.99150114,0.006,0.12155358714285715,MISSING,0.12755358714285714,2.175102231582663,10,10,10,0.12755358714285714,383.237511,365.735071,300.53294,371.427503,114.28751100000001,302.87193,298.15,305.1008,0.11179018108182316,382.864137,360.327196,114.28751100000001,9.943882321758307e-05,False,66080,0.011985000000000003,False,1165.0,3.0431229017,13.786269000000004,2.0533040000000256,2.1956570000000397,2.2814280000000053,4.959133500000007,58.6331455410666,58.701796,5.064203703288626,24.346974500000044,2.138999999995576,2.138999999995576,1.4373854242170772,EFL-1,Plate-Fin,medium,174.86094437087715,15.185398191990211,36.6127687382667,15.203177974148351,4069,0.071662132249038,0.071662132249038,0.087816701232,0.000375285048,1.5454918859390107e-06,holdout_EFL-1,False,True,n,0.9690317680643376,0.7824897768417337,6.7749499e-05,3.9177468e-05,0.0002952699,7.1651094e-05,0.0012278522,False,rc=0 wall_s=501 iterations=4069 end=2026-09-06_00:38:07 host=SalmiahFRGS21,0,0.002205119288748409,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.008288220568164936
E011,0.0033741656249999994,0.77216958,0.7852380800000001,0.0033559200000000005,0.7852380800000001,0.0018375756527753762,0.0018375756527753762,0.015572675023520138,0.027965000000000004,0.027965000000000004,117,8.301556221590392,9.658617810853258,8.479274009194727,8.266956500648869,7.3008484253595824,4.874196254074158,1.4406902578244714,7.479033262318753,8.301556221590392,1.4419001950189685,0.3,700.0,700.0,0.6923084659243061,0.8964849261718504,0.9420708416610301,0.9616083537538321,0.9706897365178878,0.9726711074705654,0.9532747953086348,0.6923084659243061,0.953568533771699,0.9726711074705654,94.96636408243374,61.39191434607553,94.96636408243374,11.157231216582186,2.9999740040000002,11.157231216582186,3.00000132,2.99999781,0.006,0.048163125714285764,MISSING,0.05416312571428576,12.307661363027758,40,40,40,0.05416312571428576,331.864188,321.151961,298.295327,327.397841,62.91418800000004,299.088148,298.15,299.869205,0.09552224658425286,331.486421,316.147954,62.91418800000004,0.004572047398701683,False,66080,0.011985000000000003,False,1165.0,3.0065760597,4.525738000000047,3.8279475000000502,2.984621000000004,2.082922499999995,1.3614509999999882,17.12397024878452,17.1383515,2.9581616883481554,3.30137000000002,24.586999999999534,24.586999999999534,0.21915789357052678,EFL-1,Plate-Fin,medium,300.558619021884,52.160325458477686,270.77909839302583,52.204131347707886,12000,0.06652959828303084,0.06652959828303084,0.3512670174,0.0015011411,1.998479681898385e-07,holdout_EFL-1,True,True,y,0.9532747953086348,0.6923084659243061,4.2292551e-07,1.7659955e-07,2.5337353e-06,8.1702883e-06,4.3552838e-06,False,rc=0 wall_s=1621 iterations=12000 end=2026-09-06_01:05:22 host=SalmiahFRGS21,0,0.0006736314359384567,True,cap,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.033152882272659744
E012,0.0033741656249999994,0.77216958,0.7852380800000001,0.0033559200000000005,0.7852380800000001,0.0018375756527753762,0.0018375756527753762,0.015572675023520138,0.027965000000000004,0.027965000000000004,117,9.026277743385833,14.415574200498334,9.102212796180837,8.042580488098588,7.738366777382432,7.4602303149660205,5.9437334080202335,10.860822783481611,9.026277743385833,5.949378914740392,0.3,700.0,700.0,0.525748768914144,0.7490620506987758,0.8379865210270797,0.8880594442055636,0.9186056850584624,0.9354167905898053,0.8755376829799626,0.525748768914144,0.8662414512586178,0.9354167905898053,94.96636408243374,85.23934137962782,94.96636408243374,41.8396170621832,2.999784384,41.8396170621832,3.00000132,3.0000013,0.006,0.01618565000000006,MISSING,0.022185650000000057,71.1376846628784,150,150,150,0.022185650000000057,309.479955,307.183888,298.165221,302.475387,40.529955000000044,298.334063,298.15,298.607457,0.10126862217232695,309.053822,302.667263,40.529955000000044,0.1984871433429967,True,66080,0.011985000000000003,True,1165.0,2.999196216,2.1108975000000214,2.770473000000038,3.132383999999945,3.1732990000000427,2.859028500000022,4.284465007925922,4.288534500000026,2.8084929438108084,2.3469590000000267,284.6399999999994,284.6399999999994,0.026836788191809527,EFL-1,Plate-Fin,medium,316.5558226719396,208.44953725219196,380.8941835008859,208.64752783867806,7530,0.0644446458466762,0.0644446458466762,1.31724734076,0.00562926214,1.540808930934603e-14,holdout_EFL-1,True,True,y,0.8755376829799626,0.525748768914144,6.8880534e-07,2.5741522e-08,7.7327217e-06,9.3604238e-07,6.959185e-07,True,rc=0 wall_s=1101 iterations=7530 end=2026-09-06_01:23:57 host=SalmiahFRGS21,0,8.485818309975241e-05,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.12432330852247404
E013,0.00290225625,0.66185964,0.6749281400000001,0.0028845100000000003,0.6749281400000001,0.0018275682182985553,0.0018275682182985553,0.01548786625676742,0.02397,0.02397,117,3.4418413161439316,3.846313869035387,6.6284149054832024,5.955206341520729,1.2452563580709037,0.528155196015073,0.24717383524353473,0.5855262486203224,3.4418413161439316,0.2472966447867966,0.4,700.0,700.0,0.8573562334681414,0.9761213591851929,0.9863945361501147,0.9864348201540025,0.9864275356308513,0.9849479212820651,0.9833054139875387,0.8573478437761196,0.9868762232074231,0.9849479212820651,94.96636408243374,27.83055555555556,94.96636408243374,2.4039270440707945,2.9557753168000005,2.4039270440707945,3.00000132,2.95291725,0.006,0.1934470157142857,MISSING,0.19944701571428572,1.4265215622388039,10,10,10,0.19944701571428572,433.562911,412.415337,304.855482,421.056858,164.612911,303.246478,298.15,306.26389,0.07431336119868787,433.199447,407.334807,164.612911,3.2172556939809466e-05,False,66080,0.015980000000000005,False,1165.0,3.0800798657999997,28.075437000000022,0.9587905000000205,1.646899000000019,1.5433980000000247,5.223188500000049,105.07565464099014,105.127862,7.510795198248716,44.378637000000026,0.8029999999998836,0.8029999999998836,2.6692836855151696,EFL-1,Plate-Fin,medium,135.5968944311549,9.73781222465274,23.067751714303565,9.74265050484733,4089,0.072,0.072,0.07568363298599999,0.000323434329,1.5459090374176306e-07,holdout_EFL-1,False,True,n,0.9833054139875387,0.8573478437761196,5.7016707e-05,4.1833806e-05,0.00027113946,4.7676492e-05,0.0013157566,False,rc=0 wall_s=501 iterations=4089 end=2026-09-06_01:32:30 host=SalmiahFRGS21,0,0.008885727983493179,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.007143090318473809
E014,0.00290225625,0.66185964,0.6749281400000001,0.0028845100000000003,0.6749281400000001,0.0018275682182985553,0.0018275682182985553,0.01548786625676742,0.02397,0.02397,117,7.272512430169817,9.392074582918145,8.113086451779369,6.359948814781502,3.457208186840214,3.9592846759985036,0.8762498586751974,2.401008894798684,7.272512430169817,0.876522418218325,0.4,700.0,700.0,0.7988123237787608,0.9485615211733724,0.9774542262575271,0.9871180963707591,0.9880760284658391,0.9787518416613066,0.9801038227428532,0.7987807421395241,0.9834409937076061,0.9787518416613066,94.96636408243374,43.86665049408551,94.96636408243374,9.615708176283178,2.989247371,9.615708176283178,3.00000132,2.99139997,0.006,0.07333572714285716,MISSING,0.07933572714285717,8.048770314419036,40,40,40,0.07933572714285717,349.485009,335.384782,298.529167,339.844472,80.53500900000002,299.178221,298.15,300.080457,0.05926814294142891,349.084537,330.721579,80.53500900000002,0.0013085376209881763,False,66080,0.015980000000000005,False,1165.0,2.9095857507000003,7.439528499999994,4.273466499999984,2.152464000000009,1.6410789999999906,3.3854334999999764,31.596522328725495,31.60635050000002,3.7821740053057327,11.534759500000064,8.164999999993597,8.164999999993597,3.0138509839055576,EFL-1,Plate-Fin,medium,272.3231709697059,32.81165104459154,89.90707984843952,32.82185718446071,4011,0.06843428280794249,0.06843428280794249,0.30273495642000003,0.00129373913,2.3188600533498523e-07,holdout_EFL-1,False,True,n,0.9801038227428532,0.7987807421395241,0.00039586381,0.00076349734,0.0022474412,0.00082322623,0.010156242,False,rc=0 wall_s=601 iterations=4011 end=2026-09-06_01:42:44 host=SalmiahFRGS21,0,0.10055919146211043,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.028572361273895237
E015,0.00290225625,0.66185964,0.6749281400000001,0.0028845100000000003,0.6749281400000001,0.0018275682182985553,0.0018275682182985553,0.01548786625676742,0.02397,0.02397,117,8.812009517686532,12.661222519215366,8.313474616329009,8.027204540578142,7.992885988283958,7.130372954550426,3.567248007612672,16.96932975495673,8.812009517686532,3.568497991982075,0.4,700.0,700.0,0.6678612719932279,0.874756698449875,0.9392519787115945,0.9660624009380031,0.9780357566044086,0.9830279426302592,0.9616581678334505,0.6678612719932279,0.9554170282884833,0.9830279426302592,94.96636408243374,77.77517743720271,94.96636408243374,36.058905661061914,2.999866109,36.058905661061914,3.00000132,3.00000126,0.006,0.02616137000000005,MISSING,0.03216137000000005,49.82080920101582,150,150,150,0.03216137000000005,316.462959,310.852385,298.178854,311.589032,47.51295900000004,298.45665,298.15,298.680926,0.06278937696924426,316.067293,306.605666,47.51295900000004,0.07277829027748346,True,66080,0.015980000000000005,True,1165.0,3.0004805209999996,3.0164925000000267,3.78758049999999,3.939230000000009,3.4209505000000036,2.312729499999989,8.187334110692719,8.190202999999997,3.295108663188902,1.7217229999999972,121.09900000000198,121.09900000000198,0.015973359638376813,EFL-1,Plate-Fin,medium,313.68689507110764,126.98567213422521,604.0683854898547,127.0301686494569,10026,0.06505714715560336,0.06505714715560336,1.13525078706,0.00485149909,2.0612185583326517e-07,holdout_EFL-1,True,True,y,0.9616581678334505,0.6678612719932279,1.1715485e-07,1.6294285e-08,4.7171262e-07,9.8123286e-07,3.8625509e-07,True,rc=0 wall_s=1682 iterations=10026 end=2026-09-06_02:10:58 host=SalmiahFRGS21,0,8.765139164264855e-05,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.10714635477710714
E016,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,1.9843756310313228,2.400883021625926,3.1813064504056756,1.8491949150175029,1.360529009418536,0.5589345662467468,0.18063440476265658,0.3885360413284948,1.9843756310313228,0.18067619395960496,0.5,700.0,700.0,0.914433354585659,0.9924052921724219,0.9946721572364938,0.9958507262603998,0.996260791887968,0.9939444752046709,0.9945427883905598,0.9144104522148293,0.9951674665104733,0.9939444752046709,94.96636408243374,27.83055555555556,94.96636408243374,2.018546283996042,2.9192331243000003,2.018546283996042,3.00000132,2.93145269,0.006,0.28542678428571433,MISSING,0.29142678428571434,0.8558954778517069,10,10,10,0.29142678428571434,497.948749,476.602476,315.973161,470.55476,228.99874900000003,305.557868,298.15,307.074451,0.05132643311037771,497.567569,472.026314,228.99874900000003,1.1202931876134952e-05,False,66080,0.019975000000000003,False,1165.0,2.882946402,52.61273750000004,1.5648200000000543,3.047679500000015,4.172711000000049,14.651001500000007,169.3749041528262,169.4140885,15.24821671295806,78.76235350000002,0.33299999999871943,0.33299999999871943,3.9018288831952916,EFL-1,Plate-Fin,medium,78.77373890288625,7.170642097764794,15.423711214426193,7.172301003083875,4148,0.072,0.072,0.06355056474,0.00027158361,1.4728428047466257e-07,holdout_EFL-1,False,True,n,0.9945427883905598,0.9144104522148293,2.734288e-05,1.6684529e-05,0.00015081411,1.9527329e-05,0.00092254822,False,rc=0 wall_s=481 iterations=4148 end=2026-09-06_02:19:13 host=SalmiahFRGS21,0,0.003454748302824537,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.005997960068782683
