case_id,A_bins_sum_m2,A_fin_full_m2,A_wetted,A_wetted_cell_m2,A_wetted_full_m2,D_h,D_h_m,D_h_over_L,H_fin,H_fin_m,N_fin,Nu,Nu_B0,Nu_B1,Nu_B2,Nu_B3,Nu_B4,Nu_cell,Nu_edge,Nu_field,Nu_lmtd,OR,P_TDP,P_sink_W,Phi_X0,Phi_X1,Phi_X2,Phi_X3,Phi_X4,Phi_X5,Phi_eff,Phi_in,Phi_mid,Phi_out,Pr,Pr_film,Pr_inlet,Q_LPM,Q_bins_sum_W,Q_full_sink_LPM,Q_in_W,Q_wall_fluid_W,R_TIM_K_W,R_base_K_W,R_spread_K_W,R_th_K_W,Re_active,Re_ch,Re_label,Re_recomputed_ch_Eq1_140mm,Rth_field,T_base_max_K,T_base_mean_K,T_ch_in_K,T_ch_out_K,T_chip_max_C,T_cl_out_K,T_in_K,T_out_bulk_K,T_out_over_T_wall_mean,T_wall_max_K,T_wall_mean_K,Tchip_field,W_pump_W,accepted,cells,clearance_m,converged,cp_inlet,dH_W,dT_B0_K,dT_B1_K,dT_B2_K,dT_B3_K,dT_B4_K,dT_lmtd_K,dT_wall_bulk_am_K,dT_wall_bulk_bins_K,dT_wall_chbulk_K,dp_field,dp_sink_Pa,energy_balance_pct,fluid,geometry_label,grid,h_W_m2K,h_cell_W_m2K,h_edge_W_m2K,h_lmtd_W_m2K,iterations,k,k_film,m_full_kg_s,m_in_kg_s,mass_split_closure_pct,partitions,passed_energy,passed_mass_split,passed_validity_envelope,phi_eff_field,phi_field,res_Ux_initial,res_Uy_initial,res_Uz_initial,res_h_initial,res_p_rgh_initial,residuals_met,run,solver_rc,stationarity_max_var,stationary,stop_type,t_fin,thermal_data_source,u_in_m_s
E017,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,5.596913724963755,8.97277981771866,5.833390803934025,2.7261812028330703,1.8302854017192094,2.077364332036664,0.593807461614451,1.3059033687943367,5.596913724963755,0.5939066192845891,0.5,700.0,700.0,0.8571168157898689,0.9735491430221969,0.9936126081511997,0.9967366851602851,0.994920350068523,0.9884191933588382,0.9932826348177254,0.8570951391878842,0.9960590968501611,0.9884191933588382,94.96636408243374,29.46867264811252,94.96636408243374,8.074185135984168,3.0320040296999995,8.074185135984168,3.00000132,3.03827032,0.006,0.11122240714285722,MISSING,0.11722240714285723,5.716194432484634,40,40,40,0.11722240714285723,376.005685,357.751581,299.096455,358.795068,107.05568500000005,299.712853,298.15,300.578073,0.043777794705805353,375.621187,353.613575,107.05568500000005,0.0004085537678798276,False,66080,0.019975000000000003,False,1165.0,3.0729154302,12.212198999999998,4.1230434999999375,1.4857885000000124,2.542780499999992,8.117726000000005,54.24048108647901,54.24953850000003,5.703001757003555,24.667813500000022,3.0359999999927823,3.0359999999927823,2.4304692705935262,EFL-1,Plate-Fin,medium,218.7550086105553,23.2089259834575,51.041148161884216,23.21280155454021,4034,0.07088989209040941,0.07088989209040941,0.25420183542,0.00108633263,1.8410567231220832e-07,holdout_EFL-1,False,True,n,0.9932826348177254,0.8570951391878842,0.00019279395,0.00025558996,0.0013066167,0.00026106234,0.0052553081,False,rc=0 wall_s=601 iterations=4034 end=2026-09-06_02:29:27 host=SalmiahFRGS21,0,0.0638757346956461,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.02399184027513073
E018,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,8.495627563061701,11.356375096701715,8.437684000227463,8.23556220443095,6.719391757200869,3.793222111559088,1.7739980259381565,13.970874974496882,8.495627563061701,1.7741606628898003,0.5,700.0,700.0,0.7753806639690953,0.943161432788761,0.9794811025539968,0.9902020476835163,0.9938865920532081,0.9950610119208604,0.98851703413725,0.775380664730438,0.9862530517712028,0.9950610119208604,94.96636408243374,60.188001245796876,94.96636408243374,30.278194259940637,3.000009388,30.278194259940637,3.00000132,2.99999909,0.006,0.05280879000000003,MISSING,0.05880879000000003,33.6929002904343,150,150,150,0.05880879000000003,335.116153,321.352138,298.215555,332.016913,66.16615300000002,298.616751,298.15,298.782523,0.03262459136284126,334.760477,317.537921,66.16615300000002,0.025254032559071667,True,66080,0.019975000000000003,True,1165.0,3.001805305,4.944009499999993,5.630788499999994,4.703683000000069,2.8823040000000333,1.6049460000000408,19.069911204804004,19.07165950000001,3.9541641871143915,2.42168700000002,50.04399999999441,50.04399999999441,0.060132806874898574,EFL-1,Plate-Fin,medium,312.1761009508725,65.18644829015281,513.3668165225903,65.19242446661039,8645,0.06664677040125419,0.06664677040125419,0.9532584711,0.00407375415,2.4547371429454774e-08,holdout_EFL-1,True,True,y,0.98851703413725,0.775380664730438,1.7510192e-07,2.9242266e-08,1.1183974e-06,9.5371024e-07,1.0310423e-06,True,rc=0 wall_s=1722 iterations=8645 end=2026-09-06_02:58:22 host=SalmiahFRGS21,0,0.0003213722221362658,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.08996940103174025
E019,0.0019584375,0.4412397600000001,0.4543082600000001,0.0019416900000000005,0.4543082600000001,0.0017933845245126994,0.0017933845245126994,0.015198173936548301,0.015980000000000005,0.015980000000000005,117,1.6145708892348198,1.6358175831382666,2.4946666307055354,2.243827061507008,2.2081246918016344,0.8794495930344693,0.14602215054611925,0.3383500214347667,1.6145708892348198,0.14603375604142974,0.6,700.0,700.0,0.9502296575377123,0.997402876604962,0.9971575916818556,0.9966873041269078,0.9965530416719005,0.9949917064383299,0.9965246791027271,0.9502095129438467,0.9967484975978165,0.9949917064383299,94.96636408243374,27.83055555555556,94.96636408243374,1.6331655239212903,2.860064408,1.6331655239212903,3.00000132,2.8739854,0.006,0.4003431500000001,MISSING,0.4063431500000001,0.497904870561533,10,10,10,0.4063431500000001,578.390205,558.48483,339.946351,551.183992,309.44020500000005,306.440499,298.15,305.946665,0.030410789170952107,577.988787,554.528253,309.44020500000005,4.491205190609267e-06,False,66080,0.02397,False,1165.0,2.5450459973,83.50036550000004,3.450079999999957,5.178726499999925,5.0998369999999795,15.10680949999994,252.45985558752506,252.47992049999993,22.52941425463625,108.96308149999993,0.16499999999359716,0.16499999999359716,15.165170750658206,EFL-1,Plate-Fin,medium,64.82107012521163,5.86243200809227,13.583925371455214,5.862897940328739,4019,0.072,0.072,0.051417496494,0.000219732891,3.1856859378412556e-07,holdout_EFL-1,False,True,n,0.9965246791027271,0.9502095129438467,2.33243e-05,1.6907862e-05,0.00010331745,2.0421895e-05,0.00065251206,False,rc=0 wall_s=521 iterations=4019 end=2026-09-06_03:07:16 host=SalmiahFRGS21,0,0.009111791580218763,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.004852829819091558
E020,0.0019584375,0.4412397600000001,0.4543082600000001,0.0019416900000000005,0.4543082600000001,0.0017933845245126994,0.0017933845245126994,0.015198173936548301,0.015980000000000005,0.015980000000000005,117,4.096181950209421,7.693120649944689,1.3751973458303108,0.7936425266401876,1.9572250402037856,1.4577827330127169,0.4472664253374127,1.0186347932540978,4.096181950209421,0.44730880295521674,0.6,700.0,700.0,0.9003475765884399,0.9908186134298647,0.999909912019701,0.9983135462031179,0.9966778924638527,0.9947045896220147,0.9995902508798111,0.900346542684472,0.9994917494771146,0.9947045896220147,94.96636408243374,27.83055555555556,94.96636408243374,6.532662095685161,2.9806348140999996,6.532662095685161,3.00000132,2.98268845,0.006,0.16042501285714292,MISSING,0.16642501285714292,3.9861382926211197,40,40,40,0.16642501285714292,410.447509,388.69315,300.519446,394.633713,141.49750900000004,300.308526,298.15,301.034306,0.03315723886843449,410.084031,385.138727,141.49750900000004,0.00014611387554061442,False,66080,0.02397,False,1165.0,2.9549704792,19.694357999999966,4.494792000000018,6.069141500000001,6.379636000000005,9.582107000000008,85.53846939755655,85.54657400000002,9.254665691165021,37.56214750000004,1.342000000004191,1.342000000004191,1.5010273662146245,EFL-1,Plate-Fin,medium,164.45168137893668,17.956652454689827,40.89569420937405,17.958353812340786,4037,0.072,0.072,0.20566977397199998,0.000878930658,1.0239717073426265e-07,holdout_EFL-1,False,True,n,0.9995902508798111,0.900346542684472,6.2937309e-05,7.1392047e-05,0.00057015608,8.9811726e-05,0.0027495712,False,rc=0 wall_s=661 iterations=4037 end=2026-09-06_03:18:30 host=SalmiahFRGS21,0,0.05002132094365541,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.019411319276366232
E021,0.0019584375,0.4412397600000001,0.4543082600000001,0.0019416900000000005,0.4543082600000001,0.0017933845245126994,0.0017933845245126994,0.015198173936548301,0.015980000000000005,0.015980000000000005,117,5.924812367020442,10.654248075480037,8.874083406425886,4.468829816471674,2.1742968430797247,0.8120136454543027,1.004298805874252,2.2762565643744903,5.924812367020442,1.0043375590473183,0.6,700.0,700.0,0.8505544508296761,0.9739754480948194,0.994192657376313,0.9987887043625707,0.9987707952396426,0.9981051237686291,0.9976380920517992,0.8505683500483775,0.9975002481589074,0.9981051237686291,94.96636408243374,37.87060288103548,94.96636408243374,24.497482858819353,2.9840182629000003,24.497482858819353,3.00000132,2.98941032,0.006,0.09286618571428579,MISSING,0.09886618571428579,22.414747492743377,150,150,150,0.09886618571428579,363.15633,341.592859,298.334146,343.189104,94.20633000000005,298.811092,298.15,299.004271,0.021288748401141252,362.776687,338.277817,94.20633000000005,0.007654238519239343,False,66080,0.02397,False,1165.0,3.280219031,9.473170000000039,7.49731799999995,3.6264830000000075,2.2101935000000594,10.478336500000012,39.69914961725089,39.70068150000003,6.659972438417374,17.516192000000046,18.747000000003027,18.747000000003027,9.34058625680872,EFL-1,Plate-Fin,medium,228.7806705271077,38.7799882906726,87.8953578324398,38.7814847054736,4023,0.06924973967357674,0.06924973967357674,0.7712619173999999,0.0032959911,6.067977525814298e-08,holdout_EFL-1,False,True,n,0.9976380920517992,0.8505683500483775,0.00011714904,0.00028698116,0.001170101,0.0002824989,0.0054870201,False,rc=0 wall_s=881 iterations=4023 end=2026-09-06_03:33:24 host=SalmiahFRGS21,0,0.22286294047216507,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.07279244728637337
E022,0.0014865281250000001,0.3309298200000001,0.3439983200000001,0.0014702800000000005,0.3439983200000001,0.0017604561267877852,0.0017604561267877852,0.014919119718540553,0.011985000000000004,0.011985000000000004,117,2.636950706337141,2.1590380316181066,11.400138104169082,6.371739505080703,6.079006909228406,2.288532861802499,0.08844363271215126,0.23116400210967147,2.636950706337141,0.08847026403467029,0.7,700.0,700.0,0.9883180989962698,0.9982222917065443,0.9978192558974278,0.9979481668002599,0.9978293940415167,0.9953520688217594,0.9976409830549704,0.9883016115583071,0.9978815683278532,0.9953520688217594,94.96636408243374,27.83055555555556,94.96636408243374,1.247784763846538,14.808696690000001,1.247784763846538,3.00000132,-4.92429431,0.006,1.5087513571428572,MISSING,1.5147513571428572,0.11698388441692908,10,10,10,1.5147513571428572,1354.27595,1251.92643,701.828616,1093.42866,1085.3259500000001,344.612321,298.15,353.792434,0.05834166846643474,1493.09448,1251.88402,1085.3259500000001,1.4557488912995556e-06,False,66080,0.027965000000000004,False,1165.0,15.62297323688,373.535447,10.214554999999791,15.398670000000038,14.179849999999988,47.10694000000012,925.6340846899526,925.9128029999999,92.37073642202957,354.25538199999994,0.07000000000698492,0.07000000000698492,420.7655454258267,EFL-1,Plate-Fin,medium,107.84730614258638,3.61721116384431,9.454258983588222,3.6183003447629325,4121,0.072,0.072,0.039284428248,0.000167882172,0.011050708826904261,holdout_EFL-1,False,True,n,0.9976409830549704,0.9883016115583071,2.3990554e-05,0.00017709896,6.2009291e-05,0.00026863345,0.0013436927,False,rc=0 wall_s=581 iterations=4121 end=2026-09-06_03:43:18 host=SalmiahFRGS21,0,0.35449044370316357,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.0037076995694004314
E023,0.0014865281250000001,0.3309298200000001,0.3439983200000001,0.0014702800000000005,0.3439983200000001,0.0017604561267877852,0.0017604561267877852,0.014919119718540553,0.011985000000000004,0.011985000000000004,117,1.1717400037157222,4.502161507309472,0.04839415253031353,0.19351643157910767,1.9242424604833608,1.0687535433220507,0.3257299617803335,0.6942243159782897,1.1717400037157222,0.3257461803169401,0.7,700.0,700.0,0.9445004690716949,0.9989805606187087,0.9999541352300014,0.9981835600286113,0.9976091501036687,0.9962844881346691,0.999790764576484,0.9444990004160468,0.9988785442291718,0.9962844881346691,94.96636408243374,27.83055555555556,94.96636408243374,4.991139055386152,2.9256878403,4.991139055386152,3.00000132,2.93068607,0.006,0.25615929000000004,MISSING,0.26215929000000004,2.2200399833581264,40,40,40,0.26215929000000004,477.461503,452.562858,306.10877,452.690431,208.511503,301.145944,298.15,301.807231,0.024147526960163264,477.08766,449.603646,208.511503,4.1509639810308594e-05,False,66080,0.027965000000000004,False,1165.0,2.8884872649,43.09882650000003,68.797099,72.21963950000003,6.842885000000024,14.377343499999995,149.61758083771366,149.62503050000004,41.06920621748164,70.2040455,0.4989999999961583,0.4989999999961583,3.717133534461238,EFL-1,Plate-Fin,medium,47.92239862374135,13.321864084722574,28.392727310756896,13.322527398404699,4006,0.072,0.072,0.15713771275799998,0.000671528687,5.956558935295676e-08,holdout_EFL-1,False,True,n,0.999790764576484,0.9444990004160468,2.7420417e-05,1.4321734e-05,0.00018181407,1.6133589e-05,0.001163887,False,rc=0 wall_s=45330 iterations=4006 end=2026-09-06_16:19:01 host=SalmiahFRGS21,0,0.009384605820251897,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.014830798277601726
E024,0.0014865281250000001,0.3309298200000001,0.3439983200000001,0.0014702800000000005,0.3439983200000001,0.0017604561267877852,0.0017604561267877852,0.014919119718540553,0.011985000000000004,0.011985000000000004,117,5.1687265196423935,10.390266357895165,4.5378472385225805,nan,1.701890415752122,1.833518125518749,0.8031406815967601,2.086731647145614,5.1687265196423935,0.8031562926117484,0.7,700.0,700.0,0.9050705197372992,0.9902225053631679,0.9994029362060765,0.9992305788826679,0.9991364857285919,0.9974327037142032,0.9988725788436464,0.905082584113451,0.9992173733995329,0.9974327037142032,94.96636408243374,27.988826377380637,94.96636408243374,18.716771457698073,3.0555383249,18.716771457698073,3.00000132,3.0270205,0.006,0.1262340571428572,MISSING,0.13223405714285721,14.23761238298235,150,150,150,0.13223405714285721,386.51384,364.552031,298.706942,376.170527,117.56384000000004,298.980091,298.15,299.113502,0.015156504625013207,386.194534,361.720198,117.56384000000004,0.002280638602120982,False,66080,0.027965000000000004,False,1165.0,2.8265871239999996,16.640176999999937,7.420796999999993,-0.1576430000000073,10.194113000000016,14.803846499999963,63.087220744661174,63.088446999999974,9.787171535292073,24.281463499999973,7.311000000001513,7.311000000001513,5.780470656592925,EFL-1,Plate-Fin,medium,210.01842867829723,32.633636799231965,84.78918355253161,32.634271114246594,4087,0.07153178410581337,0.07153178410581337,0.5892664237199999,0.00251823258,3.971039069013225e-08,holdout_EFL-1,False,True,n,0.9988725788436464,0.905082584113451,0.0002016884,0.00049962777,0.0019621888,0.00023832182,0.011149943,False,rc=0 wall_s=681 iterations=4087 end=2026-09-06_16:30:34 host=SalmiahFRGS21,0,0.08296967407340795,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.05561549354100647
E025,0.0010146187500000002,0.22061987999999996,0.23368837999999995,0.0009988699999999998,0.23368837999999995,0.0016980984340044744,0.0016980984340044744,0.014390664694953174,0.007989999999999999,0.007989999999999999,117,1.4059556967784588,0.9935976485241055,2.8517463843337114,3.1018815337832635,3.175214494114116,1.3484421528964217,0.13943476433768406,0.360775376173683,1.4059556967784588,0.1394498733324432,0.8,700.0,700.0,0.9855297063989568,0.9989009184779283,0.9986338660546217,0.9986839514285566,0.9986311533218325,0.9964883121762174,0.9984890474990502,0.9855235808283481,0.9986667377434408,0.9964883121762174,94.96636408243374,27.83055555555556,94.96636408243374,0.8624040037717855,2.811687062,0.8624040037717855,3.00000132,2.82674848,0.006,0.7177979742857142,MISSING,0.7237979742857142,0.14476419171651878,10,10,10,0.7237979742857142,800.608582,787.970637,460.774506,740.12747,531.658582,312.475298,298.15,315.409095,0.035417732037530444,800.180017,785.450965,531.658582,7.042966030669052e-07,False,66080,0.03196000000000001,False,1165.0,2.70006706671,155.74510650000002,15.433437499999968,13.22162800000001,12.3355039999999,35.156390999999985,478.61955482156566,478.6714175,46.48606958586645,184.99997699999994,0.04899999999906868,0.04899999999906868,9.997804043966221,EFL-1,Plate-Fin,medium,59.61304017537436,5.9120854429142,15.297009033362508,5.912726069865426,4010,0.072,0.072,0.027151360001999997,0.000116031453,4.309175457639761e-08,holdout_EFL-1,False,True,n,0.9984890474990502,0.9855235808283481,2.0812088e-05,8.1196008e-06,4.5680754e-05,9.8869737e-06,0.00012963256,False,rc=0 wall_s=901 iterations=4010 end=2026-09-06_16:45:48 host=SalmiahFRGS21,0,0.008749737584001983,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.002562569319709303
E026,,0.22061987999999996,0.23368837999999995,0.0009988699999999998,0.23368837999999995,0.0016980984340044744,0.0016980984340044744,0.014390664694953174,0.007989999999999999,0.007989999999999999,117,nan,nan,nan,nan,nan,nan,1.885667554824402,nan,nan,1.8917895928352615,0.8,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,0.9745294253255311,0.9981716123597801,nan,94.96636408243374,27.83055555555556,94.96636408243374,3.449616015087142,,3.449616015087142,3.00000132,101.815652,0.006,2.848772185714286,MISSING,2.854772185714286,1.0188229869787557,40,40,40,2.854772185714286,2292.29053,1672.25145,nan,nan,2023.3405300000002,nan,298.15,549.055502,0.17917506395977478,3148.45263,1698.48717,2023.3405300000002,0.00037445581843807067,False,66080,0.03196000000000001,False,1165.0,392.65678647979996,nan,nan,nan,nan,nan,1270.7587535971825,1274.884419,nan,nan,6.513000000006286,6.513000000006286,12988.553790362996,EFL-1,Plate-Fin,medium,nan,79.95299991366649,nan,80.21257658363751,2763,0.072,0.072,0.108605651544,0.000464126716,1.5082087996049296e-06,holdout_EFL-1,False,True,n,nan,0.9745294253255311,0.00095797423,0.038742202,0.0057388287,0.0045675251,0.13943006,False,rc=1 wall_s=523 iterations=2764 end=2026-09-06_16:54:43 host=SalmiahFRGS21,1,0.9747060304553598,False,diverged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.010250277278837212
E027,0.0010146187500000002,0.22061987999999996,0.23368837999999995,0.0009988699999999998,0.23368837999999995,0.0016980984340044744,0.0016980984340044744,0.014390664694953174,0.007989999999999999,0.007989999999999999,117,4.505425650970448,9.040784742884545,135.26983667897315,2.3352404618742804,1.5476472586255012,1.9090078351041666,0.6378309786064966,1.2918294913008983,4.505425650970448,0.6378402443314048,0.8,700.0,700.0,0.9521779484295783,0.9993743368541036,0.9989352606683736,0.999279289328534,0.9983424420526962,0.9967276693221969,0.998934258541492,0.9521781117140883,0.9998893972124261,0.9967276693221969,94.96636408243374,27.83055555555556,94.96636408243374,12.936060056576782,2.9662438398999993,12.936060056576782,3.00000132,2.94592359,0.006,0.19208678142857147,MISSING,0.19808678142857147,7.1732832428867574,150,150,150,0.19808678142857147,432.610747,410.130873,300.53364,407.623916,163.66074700000001,299.208405,298.15,299.589823,0.013116388561857852,432.217144,407.922823,163.66074700000001,0.0003725585296300137,False,66080,0.03196000000000001,False,1165.0,2.9281103932000003,27.85508299999998,0.009221500000023752,11.528643499999987,19.116415500000016,17.947663499999976,109.05132731918454,109.0529115,15.303772580286184,53.844044999999994,1.728000000002794,1.728000000002794,2.396363172266859,EFL-1,Plate-Fin,medium,191.03170957227175,27.044268777381575,54.774046964005144,27.044661647535644,4072,0.072,0.072,0.40726987002,0.00174046953,3.447344852387376e-08,holdout_EFL-1,False,True,n,0.998934258541492,0.9521781117140883,1.2178181e-05,1.4286376e-05,0.00015313027,1.4101697e-05,0.0011566565,False,rc=0 wall_s=701 iterations=4072 end=2026-09-06_17:06:36 host=SalmiahFRGS21,0,0.027429712986418144,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.03843853979563955
E028,,0.11030993999999998,0.12337843999999996,0.0005274599999999999,0.12337843999999996,0.0015349848331648128,0.0015349848331648128,0.013008346043769601,0.003994999999999999,0.003994999999999999,117,nan,nan,nan,nan,nan,nan,1.892065501327921e+30,nan,nan,1.8921715604123553e+30,0.9,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,0.9890920103290829,0.9976979908046476,nan,94.96636408243374,27.83055555555556,94.96636408243374,0.4770232436970335,,0.4770232436970335,3.00000132,-9.25783713e+31,0.006,5.3031297,MISSING,5.309129700000001,0.10907989670917106,10,10,10,5.309129700000001,4010.34079,2315.10679,nan,nan,3741.39079,nan,298.15,349.439681,0.025602313137704804,4465.73384,2301.47215,3741.39079,-2.4964216420024436e-06,False,66080,0.03595500000000001,False,1165.0,4.75871139588,nan,nan,nan,nan,nan,1977.566457688705,1977.6773095,nan,nan,-0.3139999999984866,-0.3139999999984866,58.6236434015969,EFL-1,Plate-Fin,medium,nan,8.874922615016046e+31,nan,8.875420095767274e+31,865,0.072,0.072,0.015018291638999998,6.41807335e-05,1.3985505474138902e-05,holdout_EFL-1,False,True,n,nan,0.9890920103290829,0.0071939365,0.29699008,0.043069321,0.99974552,0.99623399,False,rc=1 wall_s=239 iterations=866 end=2026-09-06_17:10:47 host=SalmiahFRGS21,1,0.8350900443051874,False,diverged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.0014174390700181774
E029,,0.11030993999999998,0.12337843999999996,0.0005274599999999999,0.12337843999999996,0.0015349848331648128,0.0015349848331648128,0.013008346043769601,0.003994999999999999,0.003994999999999999,117,nan,nan,nan,nan,nan,nan,1.150181762193909e+18,nan,nan,1.1501852182415363e+18,0.9,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,0.9832433937048279,0.9982418329316473,nan,94.96636408243374,27.83055555555556,94.96636408243374,1.908092974788134,,1.908092974788134,3.00000132,-6.7363613e+19,0.006,166.46565571428573,MISSING,166.47165571428573,0.6702642518068824,40,40,40,166.47165571428573,116824.109,15073.1223,nan,nan,116555.159,nan,298.15,312.364678,0.005986791100231927,50786.0889,2672.49007,116555.159,-3.673396991974359e-05,False,66080,0.03595500000000001,False,1165.0,4.5914729038,nan,nan,nan,nan,nan,2367.225617998604,2367.232731,nan,nan,-1.1551000000035856,-1.1551000000035856,53.04902945176037,EFL-1,Plate-Fin,medium,nan,5.395042679817132e+19,nan,5.395058890754451e+19,452,0.072,0.072,0.06007316655599999,0.000256722934,1.669114611472002e-05,holdout_EFL-1,False,True,n,nan,0.9832433937048279,7.4649246e-05,0.13293356,0.0058277409,0.99177792,0.99053764,False,rc=1 wall_s=113 iterations=453 end=2026-09-06_17:12:51 host=SalmiahFRGS21,1,0.9970480508008839,False,diverged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.00566975628007271
E030,0.000542709375,0.11030993999999998,0.12337843999999996,0.0005274599999999999,0.12337843999999996,0.0015349848331648128,0.0015349848331648128,0.013008346043769601,0.003994999999999999,0.003994999999999999,117,1.919663239911268,1.8193540813762357,2.5863099730409664,3.312158915990574,3.7745812525006186,0.9291921366878324,0.3086381676215527,0.5320289496769866,1.919663239911268,0.30863998932958114,0.9,700.0,700.0,0.991118897887483,0.9993488369446866,0.999157393692994,0.9993928079136368,0.9993377593671768,0.9989061466959144,0.9992178770718182,0.9911166259923921,0.9990814816274141,0.9989061466959144,94.96636408243374,27.83055555555556,94.96636408243374,7.155348655455503,2.7058761020000004,7.155348655455503,3.00000132,2.65341132,0.006,0.5291256128571429,MISSING,0.5351256128571429,1.3325061011411787,150,150,150,0.5351256128571429,668.537929,648.591593,331.299842,559.73244,399.587929,300.548658,298.15,301.074421,0.008380679289070037,668.228445,647.097967,399.587929,5.6646510189716896e-05,False,66080,0.03595500000000001,False,1165.0,3.274067223,151.91400649999997,26.71455500000002,20.640993500000036,15.87328750000006,61.270614499999965,347.4837055098036,347.4857565000001,55.3716068770508,201.58182600000004,0.47500000000582077,0.47500000000582077,9.135526080368521,EFL-1,Plate-Fin,medium,90.04372570160173,14.476982175084334,24.955350404188696,14.477067624122792,4023,0.072,0.072,0.22527437470199999,0.000962711003,1.038733094404825e-08,holdout_EFL-1,False,True,n,0.9992178770718182,0.9911166259923921,1.2696527e-05,3.901622e-06,7.2464828e-05,3.6566409e-06,0.00015024893,False,rc=0 wall_s=921 iterations=4023 end=2026-09-06_17:28:24 host=SalmiahFRGS21,0,0.010894129837770215,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.02126158605027266
E031,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,3.0840070403423954,nan,nan,3.084030879731269,1.0,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,1.0,1.0,1.0,94.96636408243374,27.83055555555556,94.96636408243374,3.9454500843698033,,3.9454500843698033,3.00000132,2.64054369,0.006,0.5862577828571428,MISSING,0.5922577828571428,0.0,10,10,10,0.5922577828571428,708.530448,694.291169,nan,nan,439.580448,301.65317,298.15,301.942228,0.009584978112228975,708.120439,693.792844,439.580448,1.4532407811091282e-05,False,51800,0.039950000000000006,False,1165.0,2.6327381187,nan,nan,nan,nan,nan,393.7436863594593,393.74672999999996,nan,nan,0.22100000000500586,0.22100000000500586,12.242101323475422,EFL-1,Plate-Fin,medium,nan,119.6467153995163,nan,119.64764026918701,4017,0.072,0.072,0.12421580020200002,0.000530836753,0.0,holdout_EFL-1,False,True,n,nan,1.0,3.6922442e-05,2.9533312e-05,4.9723042e-05,1.0608891e-05,8.6441985e-05,False,rc=0 wall_s=721 iterations=4017 end=2026-09-05_01:59:36 host=SalmiahFRGS21,0,0.004899152901330158,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.011723611317238316
E032,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,4.427842365218005,nan,nan,4.427847436387,1.0,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,1.0,1.0,1.0,94.96636408243374,27.83055555555556,94.96636408243374,15.781800337479213,,15.781800337479213,3.00000132,2.51183065,0.006,0.3862921728571429,MISSING,0.3922921728571429,0.0,40,40,40,0.3922921728571429,568.554521,560.003319,nan,nan,299.60452100000003,299.064741,298.15,299.117131,0.0037003590798138798,568.12958,559.511392,299.60452100000003,0.0003440432473582411,False,51800,0.039950000000000006,False,1165.0,2.510857713,nan,nan,nan,nan,nan,260.8775277192574,260.8778265,nan,nan,1.3080000000045402,1.3080000000045402,16.304779725896918,EFL-1,Plate-Fin,medium,nan,171.78196689406468,nan,171.78216363444355,4051,0.072,0.072,0.49686320034000003,0.00212334701,0.0,holdout_EFL-1,False,True,n,nan,1.0,1.1745403e-05,4.2252836e-06,3.4733454e-05,2.3283593e-06,9.5055442e-06,False,rc=0 wall_s=961 iterations=4051 end=2026-09-05_02:15:51 host=SalmiahFRGS21,0,0.00033906600349422207,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.04689444526895326
E033,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,5.316649607949485,nan,nan,5.316650296191079,1.0,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,1.0,1.0,1.0,94.96636408243374,27.83055555555556,94.96636408243374,59.18175126554705,,59.18175126554705,3.00000132,2.43785209,0.006,0.3054743214285715,MISSING,0.3114743214285715,0.0,150,150,150,0.3114743214285715,511.982025,509.640181,nan,nan,243.03202500000003,298.410384,298.15,298.412815,0.0012455791041407116,511.5101,509.148241,243.03202500000003,0.008556694870479881,False,51800,0.039950000000000006,False,1165.0,2.437932095,nan,nan,nan,nan,nan,210.8668062032403,210.86683349999998,nan,nan,8.67500000000291,8.67500000000291,18.735632589654998,EFL-1,Plate-Fin,medium,nan,206.2640111387872,nan,206.26403783971395,2678,0.072,0.072,1.8632370042000002,0.0079625513,0.0,holdout_EFL-1,False,True,n,nan,1.0,8.3773295e-07,2.764589e-06,9.3578858e-06,2.4584625e-07,4.7677292e-06,True,rc=0 wall_s=641 iterations=2678 end=2026-09-05_02:26:45 host=SalmiahFRGS21,0,2.173416728430289e-05,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.17585416975857474
L001,0.0047751437499999995,1.1030994,1.1161679,0.004770150000000001,1.1161679,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.039950000000000006,0.039950000000000006,117,8.882334228372157,12.152863672273968,8.900864137383692,8.333241590273138,8.064023150884832,7.667657936657699,8.78163451490071,8.695313822836797,8.882334228372157,9.324108328973415,0.0,300.0,300.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.54263703321114,66.43494133334893,67.54263703321114,13.002184869254062,1.285401783,13.002184869254062,1.28571384,1.28549485,0.006,0.013667516666666681,MISSING,0.019667516666666683,40.0,40,40,40,0.019667516666666683,302.250255,301.760206,298.16136,298.832158,30.900255000000005,nan,298.15,298.860815,0.5795030792585039,302.063086,299.376594,30.900255000000005,0.06816937175409264,True,51800,0.0,True,1052.1325,1.2854939626,0.7185519999999883,0.8327035000000365,0.897333500000002,0.9254480000000171,0.9284390000000258,0.8205011318393863,0.8711865000000216,0.8603467586352906,0.8798350000000141,314.5749999999971,314.5749999999971,0.01710158148411773,FC-40,Plate-Fin,medium,312.88080557308996,309.3336515635858,306.29299952593635,328.4423272321078,2254,0.06537307094825,0.06537307094825,0.40198309164,0.00171787646,0.0,holdout_thermal_load,True,True,y,0.0,0.0,4.2766879e-07,1.7652935e-08,5.9031357e-06,7.5604417e-08,1.1975154e-07,True,rc=0 wall_s=300 iterations=2254 end=2026-09-06_17:33:37 host=SalmiahFRGS21,0,1.265966613962076e-05,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.03863502475570145
L002,,0.82732455,0.8403930500000001,0.003591625,0.8403930500000001,0.001841609381318237,0.001841609381318237,0.015606859163713875,0.029962500000000003,0.029962500000000003,117,nan,nan,nan,nan,nan,nan,1.4436820467449158,nan,nan,1.4453377980998205,0.25,300.0,300.0,nan,nan,nan,nan,nan,nan,nan,0.612527761792616,0.9486466780166294,nan,67.54263703321114,62.02810780508045,67.54263703321114,9.827140336694772,,9.827140336694772,1.28571384,1.28739012,0.006,0.04685936666666673,MISSING,0.05285936666666673,15.498889528295358,40,40,40,0.05285936666666673,312.20781,307.887905,nan,nan,40.857810000000015,nan,298.15,298.972408,0.11070667431985434,312.041792,305.578712,40.857810000000015,0.0038135855933266274,False,66080,0.009987500000000003,False,1052.1325,1.1266350148,nan,nan,nan,nan,nan,7.009468876969868,7.017508000000021,nan,nan,23.28399999999965,23.28399999999965,12.372801804793525,FC-40,Plate-Fin,medium,nan,51.07828059724788,nan,51.13686200892075,470,0.065157172898,0.065157172898,0.30382159859999996,0.0012983829,1.925472071216077e-06,holdout_thermal_load,False,True,y,nan,0.612527761792616,0.00073296501,0.0011917981,0.0027561332,0.00070776627,0.006180453,False,rc=1 wall_s=1 iterations=0 end=2026-09-07_00:12:33 host=SalmiahFRGS21,1,0.46094792010814567,False,diverged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.029200616204416163
L003,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,4.7193748532171185,7.7212458748084805,4.611646350541301,1.2735926216218931,1.246404316962581,1.2113028821318057,0.4562141292966548,1.1382171165925683,4.7193748532171185,0.4562808209919738,0.5,300.0,300.0,0.8753148217726705,0.9810722884613747,0.9956099185241749,0.9970962865806657,0.9945076335958808,0.9908222043717287,0.9942234309370084,0.8753148217726705,0.9973385111718681,0.9908222043717287,67.54263703321114,42.977815168164476,67.54263703321114,6.652095804135484,1.2824962010999998,6.652095804135484,1.28571384,1.2825093,0.006,0.1489256666666667,MISSING,0.1549256666666667,4.98740712909318,40,40,40,0.1549256666666667,342.8277,333.513932,299.032236,338.058133,71.47770000000001,299.156118,298.15,299.527317,0.0410190149512212,342.669984,331.727525,71.47770000000001,0.0002731794010239641,False,66080,0.019975000000000003,False,1052.1325,1.2826240512,7.731728999999973,1.3781885000000216,1.0927020000000311,2.2961895000000254,3.2612554999999475,32.884059341419,32.88886650000006,3.1567179808898165,13.18234050000001,2.4640000000072177,2.4640000000072177,0.2403169899765646,FC-40,Plate-Fin,medium,167.16757403295676,16.159811756019213,40.31741491648218,16.16217407926358,12000,0.06424546666924999,0.06424546666924999,0.20566010556,0.00087888934,1.2336048728108415e-14,holdout_thermal_load,True,True,y,0.9942234309370084,0.8753148217726705,1.7157044e-05,4.2678735e-06,5.1342803e-05,1.4797124e-05,0.00011044669,False,rc=0 wall_s=2321 iterations=12000 end=2026-09-07_00:51:24 host=SalmiahFRGS21,0,0.0006054481510845118,True,cap,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.01976620765313088
L004,0.0012505734369999998,0.27577485,0.28884335,0.0012345750000000001,0.28884335,0.0017349714285714286,0.0017349714285714286,0.014703147699757871,0.009987500000000002,0.009987500000000002,117,2.3853402955542453,3.334249471660038,0.8556071805588262,1.1013338609336711,1.478472724837923,1.069614849892323,0.28226904513930556,0.5746184840619781,2.3853402955542453,0.28228447569950504,0.75,300.0,300.0,0.9545548316252864,0.9998218447590546,0.9993670799718047,0.9983552999473232,0.998363311573258,0.9961191819793797,0.9994153349527987,0.9545477016571583,0.9986027834568585,0.9961191819793797,67.54263703321114,16.092063695440135,67.54263703321114,3.4770512715761934,1.257243543,3.4770512715761934,1.28571384,1.25925797,0.006,0.37679565000000004,MISSING,0.38279565000000004,1.818091933713668,40,40,40,0.38279565000000004,411.188695,400.037593,305.715748,394.372202,139.83869500000003,300.254553,298.15,300.698162,0.025287296482829628,411.021181,398.918463,139.83869500000003,1.1879925177986523e-05,False,66080,0.029962500000000003,False,1052.1325,1.2583546648,33.173055999999974,4.273724500000014,6.434441499999991,3.981642500000021,10.051604499999996,99.48894332312213,99.49438199999997,11.604447078303386,48.87448799999993,0.20500000000174623,0.20500000000174623,2.1279365865735875,FC-40,Plate-Fin,medium,86.63348035559197,10.251765679993152,20.869642475635338,10.252326104489569,4096,0.06301265,0.06301265,0.107498612754,0.000459395781,2.1767729757728205e-08,holdout_thermal_load,False,True,n,0.9994153349527987,0.9545477016571583,2.1849187e-05,9.3187956e-06,0.00011991067,1.0193581e-05,0.0006720248,False,rc=0 wall_s=761 iterations=4096 end=2026-09-07_01:04:19 host=SalmiahFRGS21,0,0.003270955686172308,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.01033179910184559
L005,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,4.049109449465133,nan,nan,4.0491160932568535,1.0,300.0,300.0,nan,nan,nan,nan,nan,nan,nan,1.0,1.0,1.0,67.54263703321114,16.092063695440135,67.54263703321114,13.002184869254062,,13.002184869254062,1.28571384,1.12589626,0.006,0.5005170266666668,MISSING,0.5065170266666668,0.0,40,40,40,0.5065170266666668,448.305108,444.79584,nan,nan,176.95510800000005,298.782662,298.15,298.798337,0.00442747127728416,448.122273,444.585055,176.95510800000005,0.00017682971422319232,False,51800,0.039950000000000006,False,1052.1325,1.216073389,nan,nan,nan,nan,nan,146.110646761184,146.1108865,nan,nan,0.81600000000617,0.81600000000617,5.416481399935786,FC-40,Plate-Fin,medium,nan,137.48020903668166,nan,137.48043461464783,4066,0.06301265,0.06301265,0.40198309164,0.00171787646,0.0,holdout_thermal_load,False,True,n,nan,1.0,1.1514349e-05,6.2573373e-06,3.4837375e-05,2.8253755e-06,1.4293524e-05,False,rc=0 wall_s=981 iterations=4066 end=2026-09-05_02:43:19 host=SalmiahFRGS21,0,0.0007896263649150105,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.03863502475570145
L006,0.0047751437499999995,1.1030994,1.1161679,0.004770150000000001,1.1161679,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.039950000000000006,0.039950000000000006,117,8.93590696322145,12.216612594566481,8.949262793684145,8.38203444185075,8.116044847961474,7.722015200546353,8.834697312670238,8.745781402499947,8.93590696322145,9.386449899360537,0.0,500.0,500.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.54263703321114,65.70138222220284,67.54263703321114,13.002184869254062,2.142002862,13.002184869254062,2.14285404,2.14215754,0.006,0.013623605999999995,MISSING,0.019623605999999995,40.0,40,40,40,0.019623605999999995,304.961803,304.148693,298.1688,299.285667,34.811803,nan,298.15,299.333825,0.5815204389949388,304.649826,300.185741,34.811803,0.06729692514936612,True,51800,0.0,True,1052.1325,2.1421618310999997,1.1914240000000405,1.380713500000013,1.4874245000000315,1.5333125000000223,1.5377510000000143,1.3589576363450957,1.443828499999995,1.425879654275354,1.458507499999996,310.54899999999907,310.54899999999907,0.03230312877494559,FC-40,Plate-Fin,medium,314.59420946624556,311.03106023734676,307.90071984950214,330.45585612490544,2206,0.06533699595425,0.06533699595425,0.40198309164,0.00171787646,0.0,holdout_thermal_load,True,True,y,0.0,0.0,4.8677219e-07,2.0125784e-08,7.2921844e-06,8.3570005e-08,1.3059922e-07,True,rc=0 wall_s=300 iterations=2206 end=2026-09-07_01:09:31 host=SalmiahFRGS21,0,1.0402416846936078e-05,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.03863502475570145
L007,0.0036101203129999997,0.82732455,0.8403930500000001,0.003591625,0.8403930500000001,0.001841609381318237,0.001841609381318237,0.015606859163713875,0.029962500000000003,0.029962500000000003,117,8.222887433596878,9.57139903310734,8.288802967596073,8.094583473931007,7.3536974122984455,5.518093211824545,1.6088527143801292,8.310503853126505,8.222887433596878,1.6118137410044167,0.25,500.0,500.0,0.6080104260584616,0.8440133479206892,0.9091825930689361,0.9396882233767966,0.9543958192356302,0.9594058569692445,0.9280811740844516,0.6080104260584616,0.9271734929014565,0.9594058569692445,67.54263703321114,59.03486850443084,67.54263703321114,9.827140336694772,2.141916603,9.827140336694772,2.14285404,2.1419459,0.006,0.04350840200000004,MISSING,0.04950840200000004,15.679582957661538,40,40,40,0.04950840200000004,319.904201,313.232646,298.248961,316.544219,49.75420100000002,298.987207,298.15,299.707911,0.13812003636009731,319.630039,309.429399,49.75420100000002,0.004600903319968271,False,66080,0.009987500000000003,False,1052.1325,2.14404026,2.980997500000001,2.5919849999999656,2.1287154999999984,1.557346999999936,0.9556670000000054,10.481153372375815,10.50044349999996,2.043915583621617,2.032808999999986,28.09100000000035,28.09100000000035,0.055357013490294774,FC-40,Plate-Fin,medium,290.2805429069238,56.794969304749124,293.37353694752153,56.89949808773455,12000,0.06501163676975,0.06501163676975,0.30382159859999996,0.0012983829,1.5403776436122153e-07,holdout_thermal_load,True,True,y,0.9280811740844516,0.6080104260584616,7.1465384e-07,1.298543e-07,5.4686096e-06,5.7709882e-06,3.178972e-06,False,rc=0 wall_s=1811 iterations=12000 end=2026-09-07_01:39:54 host=SalmiahFRGS21,0,5.693503761003747e-05,True,cap,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.029200616204416163
L008,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,5.129960440467051,8.321905168997446,5.861391666450438,2.921682933936245,1.4810060850956959,1.0180696485786696,0.5266541537271611,1.2050718463069316,5.129960440467051,0.5267470730043868,0.5,500.0,500.0,0.8629523635752543,0.9724714607321798,0.9924824008652163,0.9965141507752706,0.9951288883208669,0.9903106781042664,0.9930242108354441,0.8629579545668878,0.9956108213090751,0.9903106781042664,67.54263703321114,31.36285015355356,67.54263703321114,6.652095804135484,2.1274518304,6.652095804135484,2.14285404,2.13007695,0.006,0.1339767300000001,MISSING,0.1399767300000001,5.481681817324486,40,40,40,0.1399767300000001,365.138365,349.878543,299.270862,352.953142,94.98836500000004,299.818558,298.15,300.345349,0.04497125165312254,364.869903,346.96672,94.98836500000004,0.00027894455072044266,False,66080,0.019975000000000003,False,1052.1325,2.0463308468,11.247917499999971,2.9362959999999703,1.1358245000000124,2.2152770000000146,6.72279199999997,47.71062776130717,47.71904549999999,4.858192787808441,20.85471799999999,2.5160000000032596,2.5160000000032596,4.504422205070015,FC-40,Plate-Fin,medium,180.18420888857418,18.498146944495826,42.32682099609703,18.501410631740924,4062,0.06370560338975,0.06370560338975,0.20566010556,0.00087888934,1.1377996642947076e-07,holdout_thermal_load,False,True,n,0.9930242108354441,0.8629579545668878,0.00015900548,0.00037054072,0.0012541224,0.00033039761,0.0078344145,False,rc=0 wall_s=581 iterations=4062 end=2026-09-07_01:49:49 host=SalmiahFRGS21,0,0.07052002878572024,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.01976620765313088
L009,0.0012505734369999998,0.27577485,0.28884335,0.0012345750000000001,0.28884335,0.0017349714285714286,0.0017349714285714286,0.014703147699757871,0.009987500000000002,0.009987500000000002,117,1.8888139944822742,2.7482016647186,0.2448632101766341,1.1153785792651312,1.7600643181533502,1.2381487765197599,0.3004262463480349,0.6221034702356496,1.8888139944822742,0.30044372804041997,0.75,500.0,500.0,0.9532847997472761,0.9999929679349547,0.9994898741959004,0.9982861011518764,0.9981474955983524,0.99594169885466,0.9999656175955662,0.953280530681826,0.9986732208358446,0.99594169885466,67.54263703321114,16.092063695440135,67.54263703321114,3.4770512715761934,2.0839173606,3.4770512715761934,2.14285404,2.08721419,0.006,0.35437684,MISSING,0.36037684000000003,1.8687787727269578,40,40,40,0.36037684000000003,475.33842,457.009408,309.759512,450.872085,205.18842,301.521263,298.15,302.24418,0.02607897143759025,475.059203,455.141621,205.18842,1.1879925177986523e-05,False,66080,0.029962500000000003,False,1052.1325,2.0608645246,66.21452750000003,23.331486499999983,11.133662000000015,6.055461999999977,14.510754499999962,154.93551535954924,154.94453099999998,24.291072156829294,74.82582249999996,0.20500000000174623,0.20500000000174623,3.8261829256462145,FC-40,Plate-Fin,medium,68.60007789719833,10.911219401192074,22.594255783233223,10.911854321021604,4114,0.06301265,0.06301265,0.107498612754,0.000459395781,2.176771795742205e-08,holdout_thermal_load,False,True,n,0.9999656175955662,0.953280530681826,2.1010582e-05,6.9426445e-06,0.00011421344,1.0045443e-05,0.00065322427,False,rc=0 wall_s=581 iterations=4114 end=2026-09-07_01:59:42 host=SalmiahFRGS21,0,0.004555377619170778,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.01033179910184559
L010,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,4.369391580728234,nan,nan,4.369398449370846,1.0,500.0,500.0,nan,nan,nan,nan,nan,nan,nan,1.0,1.0,1.0,67.54263703321114,16.092063695440135,67.54263703321114,13.002184869254062,,13.002184869254062,2.14285404,1.81284204,0.006,0.44820210599999993,MISSING,0.45420210599999994,0.0,40,40,40,0.45420210599999994,522.251053,516.987926,nan,nan,252.10105299999998,299.056645,298.15,299.096886,0.004333840073783225,521.940408,516.636604,252.10105299999998,0.00017812993270880588,False,51800,0.039950000000000006,False,1052.1325,1.8118036539,nan,nan,nan,nan,nan,218.01281828589305,218.01316100000008,nan,nan,0.8220000000001164,0.8220000000001164,15.449040388210483,FC-40,Plate-Fin,medium,nan,148.35481119459106,nan,148.3550444069638,4008,0.06301265,0.06301265,0.40198309164,0.00171787646,0.0,holdout_thermal_load,False,True,n,nan,1.0,1.1948197e-05,6.908658e-06,3.723983e-05,3.9791167e-06,1.5922704e-05,False,rc=0 wall_s=941 iterations=4008 end=2026-09-05_02:59:12 host=SalmiahFRGS21,0,0.00020405242979629513,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.03863502475570145
L011,0.0047751437499999995,1.1030994,1.1161679,0.004770150000000001,1.1161679,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.039950000000000006,0.039950000000000006,117,9.034515134911334,12.333079832710812,9.038176093552492,8.472019131882872,8.21210536141687,7.822236523393235,8.932411710987598,8.838670190734586,9.034515134911334,9.501810429295748,0.0,850.0,850.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.54263703321114,64.42766633331689,67.54263703321114,13.002184869254062,3.640416302,13.002184869254062,3.64285824,3.6406778,0.006,0.013544080000000016,MISSING,0.019544080000000016,40.0,40,40,40,0.019544080000000016,309.662468,308.291268,298.181557,300.077083,41.612468000000014,nan,298.15,300.16017,0.5853033726055193,309.132025,301.584407,41.612468000000014,0.06575985019474055,True,51800,0.0,True,1052.1325,3.64070117,2.0064854999999966,2.325219000000004,2.503464000000008,2.5784664999999904,2.584334999999953,2.283744181598902,2.4293220000000133,2.399182894978938,2.455086999999992,303.4560000000056,303.4560000000056,0.05921366844074567,FC-40,Plate-Fin,medium,317.7614759240976,314.1702998401108,310.87322817813964,334.19716065300855,2185,0.065274487526,0.065274487526,0.40198309164,0.00171787646,0.0,holdout_thermal_load,True,True,y,0.0,0.0,5.6300935e-07,2.1191946e-08,9.2749382e-06,1.3345469e-07,1.3306086e-07,True,rc=0 wall_s=1211 iterations=2185 end=2026-09-05_06:15:24 host=Azan,0,3.677423207233044e-06,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.03863502475570145
L012,0.0036101203129999997,0.82732455,0.8403930500000001,0.003591625,0.8403930500000001,0.001841609381318237,0.001841609381318237,0.015606859163713875,0.029962500000000003,0.029962500000000003,117,8.418418380955444,9.679860315768392,8.338018661527919,8.24060148105753,7.782307252061238,6.441989435673671,1.7964026718424977,8.593449766847213,8.418418380955444,1.8004628109602663,0.25,850.0,850.0,0.6024553015928161,0.8360352956528236,0.9001622311874837,0.9298354374966513,0.9437487973520751,0.9480341313338082,0.9152889111629497,0.6024553015928161,0.9177211892441581,0.9480341313338082,67.54263703321114,54.30372848062766,67.54263703321114,9.827140336694772,3.640107195,9.827140336694772,3.64285824,3.64019209,0.006,0.039726555294117685,MISSING,0.045726555294117684,15.901787936287356,40,40,40,0.045726555294117684,331.917572,321.876613,298.307328,326.000149,63.86757200000003,299.387384,298.15,300.78597,0.15187241051280376,331.445257,315.506477,63.86757200000003,0.004439410647101196,False,66080,0.009987500000000003,False,1052.1325,3.6470141497,4.812755999999979,4.221804999999961,3.548278499999981,2.7093280000000277,1.7246899999999528,16.00232435001424,16.03849200000002,3.4048336634826875,3.3527384999999867,27.104999999995925,27.104999999995925,0.1140837613269334,FC-40,Plate-Fin,medium,296.1396762184068,63.193117937783065,302.296858672454,63.33594384988762,12000,0.064783381061,0.064783381061,0.30382159859999996,0.0012983829,7.701886547980282e-08,holdout_thermal_load,True,True,y,0.9152889111629497,0.6024553015928161,2.0285866e-07,5.8282338e-08,1.6718744e-06,8.462013e-06,1.908001e-06,False,rc=0 wall_s=1791 iterations=12000 end=2026-09-07_02:29:48 host=SalmiahFRGS21,0,0.0008859984163257958,True,cap,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.029200616204416163
