case_id,A_bins_sum_m2,A_fin_full_m2,A_wetted,A_wetted_cell_m2,A_wetted_full_m2,D_h,D_h_m,D_h_over_L,H_fin,H_fin_m,N_fin,Nu,Nu_B0,Nu_B1,Nu_B2,Nu_B3,Nu_B4,Nu_cell,Nu_edge,Nu_field,Nu_lmtd,OR,P_TDP,P_sink_W,Phi_X0,Phi_X1,Phi_X2,Phi_X3,Phi_X4,Phi_X5,Phi_eff,Phi_in,Phi_mid,Phi_out,Pr,Pr_film,Pr_inlet,Q_LPM,Q_bins_sum_W,Q_full_sink_LPM,Q_in_W,Q_wall_fluid_W,R_TIM_K_W,R_base_K_W,R_spread_K_W,R_th_K_W,Re_active,Re_ch,Re_label,Re_recomputed_ch_Eq1_140mm,Rth_field,T_base_max_K,T_base_mean_K,T_ch_in_K,T_ch_out_K,T_chip_max_C,T_cl_out_K,T_in_K,T_out_bulk_K,T_out_over_T_wall_mean,T_wall_max_K,T_wall_mean_K,Tchip_field,W_pump_W,accepted,cells,clearance_m,converged,cp_inlet,dH_W,dT_B0_K,dT_B1_K,dT_B2_K,dT_B3_K,dT_B4_K,dT_lmtd_K,dT_wall_bulk_am_K,dT_wall_bulk_bins_K,dT_wall_chbulk_K,dp_field,dp_sink_Pa,energy_balance_pct,fluid,geometry_label,grid,h_W_m2K,h_cell_W_m2K,h_edge_W_m2K,h_lmtd_W_m2K,iterations,k,k_film,m_full_kg_s,m_in_kg_s,mass_split_closure_pct,partitions,passed_energy,passed_mass_split,passed_validity_envelope,phi_eff_field,phi_field,res_Ux_initial,res_Uy_initial,res_Uz_initial,res_h_initial,res_p_rgh_initial,residuals_met,run,solver_rc,stationarity_max_var,stationary,stop_type,t_fin,thermal_data_source,u_in_m_s
L013,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,6.071390714188991,9.002688100857158,6.890597148547993,4.787634743212936,1.6925501752512668,1.4248234411203857,0.6222070977680009,1.545371950848293,6.071390714188991,0.6223505464753624,0.5,850.0,850.0,0.8434149365601709,0.9619435035981619,0.9888275461656688,0.9948441453998697,0.9951592875638214,0.9892615900121592,0.9911672167061107,0.8434145960017465,0.9931884700596966,0.9892615900121592,67.54263703321114,16.092063695440135,67.54263703321114,6.652095804135484,3.679033947,6.652095804135484,3.64285824,3.63259947,0.006,0.1199549705882353,MISSING,0.1259549705882353,6.26341615993014,40,40,40,0.1259549705882353,400.111725,374.513332,299.513647,383.649902,132.061725,301.069095,298.15,301.812147,0.05124006903223795,399.666321,369.620376,132.061725,0.00026907727527684147,False,66080,0.019975000000000003,False,1052.1325,3.4472809494,16.519600500000024,6.121056500000009,2.051956999999959,2.699798499999986,8.44302300000004,69.62325098693918,69.63930250000004,7.176695628369283,28.038601500000027,2.426999999996042,2.426999999996042,5.368786752459512,FC-40,Plate-Fin,medium,210.9312877533437,21.61661974327513,53.68906581626079,21.621603415384982,4005,0.06301265,0.06301265,0.20566010556,0.00087888934,4.5511986571788303e-07,holdout_thermal_load,False,True,n,0.9911672167061107,0.8434145960017465,0.00025339881,0.0007568856,0.0020494126,0.00042760594,0.013151292,False,rc=0 wall_s=4095 iterations=4005 end=2026-09-05_05:53:37 host=Azan,0,0.18370427884971524,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.01976620765313088
L014,0.0012505734369999998,0.27577485,0.28884335,0.0012345750000000001,0.28884335,0.0017349714285714286,0.0017349714285714286,0.014703147699757871,0.009987500000000002,0.009987500000000002,117,2.372990947475087,3.8415877849055655,0.3289358125906484,0.8689451947461417,2.05911960543651,1.3306796215692116,0.32174059943763217,0.6614320296623902,2.372990947475087,0.32176010271371697,0.75,850.0,850.0,0.9532274141222271,0.9995780078658829,0.9997935641691135,0.9983298193039682,0.998004226848221,0.9959540147009366,0.9994081368351767,0.9532274141222271,0.9993685530422668,0.9959540147009366,67.54263703321114,16.092063695440135,67.54263703321114,3.4770512715761934,3.5510377127999995,3.4770512715761934,3.64285824,3.52291386,0.006,0.33024509176470596,MISSING,0.33624509176470596,1.8709034351109155,40,40,40,0.33624509176470596,578.858328,548.819245,316.738757,536.973124,310.8083280000001,303.649285,298.15,304.735838,0.026610352721871174,578.375076,545.641571,310.8083280000001,1.1879925177986523e-05,False,66080,0.029962500000000003,False,1052.1325,3.4173302646,79.28991549999995,22.966535499999964,27.570690000000013,10.335392999999954,24.340426500000035,244.18385006001643,244.19865200000004,32.946902173462334,118.78563050000002,0.20500000000174623,0.20500000000174623,6.190962166016099,FC-40,Plate-Fin,medium,86.18496279765104,11.685338126776562,24.022634780921933,11.686046468763955,4050,0.06301265,0.06301265,0.107498612754,0.000459395781,8.707089543030051e-08,holdout_thermal_load,False,True,n,0.9994081368351767,0.9532274141222271,2.1244956e-05,7.9323783e-06,0.00010969967,1.0045274e-05,0.00050192266,False,rc=0 wall_s=1234 iterations=4050 end=2026-09-05_04:54:12 host=Azan,0,0.007561782889301393,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.01033179910184559
L015,,0.0,0.0130685,5.6049999999999994e-05,0.0130685,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.0,0.0,117,nan,nan,nan,nan,nan,nan,5.016122331227925,nan,nan,5.016127721672342,1.0,850.0,850.0,nan,nan,nan,nan,nan,nan,nan,1.0,1.0,1.0,67.54263703321114,16.092063695440135,67.54263703321114,13.002184869254062,,13.002184869254062,3.64285824,3.16834658,0.006,0.4064202023529412,MISSING,0.4124202023529412,0.0,40,40,40,0.4124202023529412,643.607172,631.243929,nan,nan,375.55717200000004,299.249692,298.15,299.341864,0.0035845887873371045,643.093652,630.646716,375.55717200000004,0.00017617960497723207,False,51800,0.039950000000000006,False,1052.1325,2.3281337224999996,nan,nan,nan,nan,nan,331.90042733190313,331.900784,nan,nan,0.8129999999946449,0.8129999999946449,36.0904660813812,FC-40,Plate-Fin,medium,nan,170.3133874886679,nan,170.31357051148674,4020,0.06301265,0.06301265,0.40198309164,0.00171787646,0.0,holdout_thermal_load,False,True,n,nan,1.0,1.1269693e-05,1.10961e-05,3.6959997e-05,1.9602371e-06,3.3243892e-05,False,rc=0 wall_s=861 iterations=4020 end=2026-09-05_03:13:47 host=SalmiahFRGS21,0,0.0002466022161665042,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.03863502475570145
L016,0.0047751437499999995,1.1030994,1.1161679,0.004770150000000001,1.1161679,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.039950000000000006,0.039950000000000006,117,9.079196498572369,12.385015096533035,9.078274932117465,8.512894266989532,8.25589691888064,7.8679240548270055,8.976700893542256,8.880765942003288,9.079196498572369,9.55430412360807,0.0,1000.0,1000.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.54263703321114,63.88603182664697,67.54263703321114,13.002184869254062,4.28233561,13.002184869254062,4.28571516,4.28264245,0.006,0.013508326000000011,MISSING,0.019508326000000013,40.0,40,40,40,0.019508326000000013,311.658326,310.051063,298.186919,300.415388,44.50832600000001,nan,298.15,300.513768,0.5870341139037528,311.034235,302.176628,44.50832600000001,0.06509652206332713,True,51800,0.0,True,1052.1325,4.2826729148,2.350704500000063,2.7240020000000413,2.9319664999999873,3.018579000000045,3.024583499999949,2.67276566417852,2.8447439999999915,2.8094868123419237,2.8754744999999957,300.3950000000041,300.3950000000041,0.07098570685224044,FC-40,Plate-Fin,medium,319.2032116886488,315.59970709276007,312.226859655297,335.90687922497864,2257,0.065247956336,0.065247956336,0.40198309164,0.00171787646,0.0,holdout_thermal_load,True,True,y,0.0,0.0,4.8989408e-07,1.7617049e-08,8.6545132e-06,1.4534722e-07,1.1815418e-07,True,rc=0 wall_s=506 iterations=2257 end=2026-09-05_04:32:53 host=Azan,0,2.6030890750766116e-06,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.03863502475570145
L017,0.0036101203129999997,0.82732455,0.8403930500000001,0.003591625,0.8403930500000001,0.001841609381318237,0.001841609381318237,0.015606859163713875,0.029962500000000003,0.029962500000000003,117,8.513944383979952,9.728405088239295,8.364217970615984,8.315351089059575,7.98830979899893,6.810742759830507,1.8814068185201154,8.637796798085157,8.513944383979952,1.886043727696361,0.25,1000.0,1000.0,0.6001501233574087,0.8326782710513543,0.8962719345618982,0.9254076317756789,0.938641813525221,0.9422037352847245,0.9094573448884263,0.6001501233574087,0.9135722198535237,0.9422037352847245,67.54263703321114,52.53454968475697,67.54263703321114,9.827140336694772,4.281882119,9.827140336694772,4.28571516,4.28200167,0.006,0.038208289000000034,MISSING,0.04420828900000003,15.993995065703652,40,40,40,0.04420828900000003,336.358289,325.172227,298.330137,329.282426,69.20828900000004,299.504935,298.15,301.24512,0.15803488406944025,335.799509,317.735043,69.20828900000004,0.0043643968091979695,False,66080,0.009987500000000003,False,1052.1325,4.2924602005,5.544389499999966,4.8765884999999685,4.125639000000035,3.193456500000025,2.0786370000000147,17.993137172164342,18.037483000000066,3.9653819398785557,3.928761500000064,26.646999999997206,26.646999999997206,0.1573842462269528,FC-40,Plate-Fin,medium,299.10798486020445,66.09672048700162,303.4591110048366,66.25962225111184,12000,0.06469857519649999,0.06469857519649999,0.30382159859999996,0.0012983829,7.701886547980282e-08,holdout_thermal_load,True,True,y,0.9094573448884263,0.6001501233574087,1.9788979e-07,6.4753714e-08,1.2242213e-06,1.0861803e-05,2.3247059e-06,False,rc=0 wall_s=7007 iterations=12000 end=2026-09-05_06:20:16 host=Azan,0,0.0003820584334578397,True,cap,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.029200616204416163
L018,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,6.33488714602535,9.192055025374405,7.245266343888155,5.108669797859341,2.9781855600833103,0.9721583231194505,0.6364517541399725,1.5762921736214328,6.33488714602535,0.6366239142630895,0.5,1000.0,1000.0,0.8357307750808974,0.959175073225156,0.9875291368472146,0.9941328102062997,0.9964696896130188,0.9933120217253935,0.9921406768820723,0.8357555667847028,0.9928373283627684,0.9933120217253935,67.54263703321114,16.092063695440135,67.54263703321114,6.652095804135484,4.3180304808,6.652095804135484,4.28571516,4.23731313,0.006,0.11829091700000004,MISSING,0.12429091700000004,6.56977732861189,40,40,40,0.12429091700000004,416.440917,385.546081,299.597134,395.925037,149.29091700000004,301.955667,298.15,302.673404,0.0553825107000036,415.906554,379.825676,149.29091700000004,0.00023869937110569404,False,66080,0.019975000000000003,False,1052.1325,4.2855751579,18.700455499999975,7.534163000000035,2.7023510000000215,1.8630874999999492,9.509437500000047,79.39249833872692,79.413974,8.072828675615112,32.06459050000001,2.1530000000057044,2.1530000000057044,0.0032667150002408133,FC-40,Plate-Fin,medium,220.08563875825652,22.111505322805026,54.76329126380389,22.117486482341338,4085,0.06301265,0.06301265,0.20566010556,0.00087888934,3.413398992884123e-07,holdout_thermal_load,True,True,n,0.9921406768820723,0.8357555667847028,0.00015522535,0.00027637314,0.00097681408,0.00019991422,0.0076810289,False,rc=0 wall_s=874 iterations=4085 end=2026-09-05_04:22:50 host=Azan,0,0.12379535339989725,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.01976620765313088
L019,0.0012505734369999998,0.27577485,0.28884335,0.0012345750000000001,0.28884335,0.0017349714285714286,0.0017349714285714286,0.014703147699757871,0.009987500000000002,0.009987500000000002,117,2.6410367593954103,3.6705201127336835,0.6583329147168703,1.3122820856706887,2.2566684863505424,1.3980406343614806,0.31722483872881285,0.660139069332249,2.6410367593954103,0.3172415913518517,0.75,1000.0,1000.0,0.9556759603570134,0.9997688460935432,0.9996720661977666,0.9984366532642562,0.9980112206161343,0.9962078066008343,0.9994227076321572,0.955673760680383,0.999461406871499,0.9962078066008343,67.54263703321114,16.092063695440135,67.54263703321114,3.4770512715761934,4.1721547082,3.4770512715761934,4.28571516,4.18491408,0.006,0.33598882100000005,MISSING,0.34198882100000005,1.7730495727846796,40,40,40,0.34198882100000005,634.138821,599.773253,323.019318,586.352439,366.98882100000003,305.131934,298.15,305.55618,0.024859692582899617,633.563751,596.069211,366.98882100000003,1.2111728596138828e-05,False,66080,0.029962500000000003,False,1052.1325,3.8723690235,96.08851799999997,15.824748,21.512902499999996,12.204692500000078,27.96752950000007,294.20058428633627,294.21612100000004,34.78094209946737,141.3833325,0.20900000000256114,0.20900000000256114,9.644741217472781,FC-40,Plate-Fin,medium,95.92015304479452,11.521329633989518,23.975675588738486,11.521938074655887,4079,0.06301265,0.06301265,0.107498612754,0.000459395781,1.523740611028728e-07,holdout_thermal_load,False,True,n,0.9994227076321572,0.955673760680383,2.0295801e-05,8.520853e-06,9.2854447e-05,9.9877801e-06,0.00057300511,False,rc=0 wall_s=1073 iterations=4079 end=2026-09-05_04:23:49 host=Azan,0,0.010953602216028245,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.01033179910184559
L021,0.0047751437499999995,1.1030994,1.1161679,0.004770150000000001,1.1161679,0.0018558679706601469,0.0018558679706601469,0.015727694666611416,0.039950000000000006,0.039950000000000006,117,9.141521123324814,12.45652592429633,9.133974916515308,8.570001649424212,8.317278962522774,7.9319916401559345,9.038501062401368,8.939515337520097,9.141521123324814,9.62776559396933,0.0,1200.0,1200.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.54263703321114,63.168209215480296,67.54263703321114,13.002184869254062,5.137982934,13.002184869254062,5.14285536,5.13834975,0.006,0.013458719166666668,MISSING,0.019458719166666666,40.0,40,40,40,0.019458719166666666,314.300463,312.381664,298.193967,300.865652,48.350463000000005,nan,298.15,300.984729,0.5894632979829535,313.551491,302.959,48.350463000000005,0.06420630580594391,True,51800,0.0,True,1052.1325,5.1383891395,2.80462,3.249693000000036,3.4962805000000117,3.597458500000016,3.603138500000057,3.1840514573007686,3.3916355000000067,3.349667503484082,3.4291905000000042,296.2869999999966,296.2869999999966,0.0868432064945404,FC-40,Plate-Fin,medium,321.22142721327805,317.6014332806498,314.12320078617216,338.3074395659125,2305,0.06521284042475,0.06521284042475,0.40198309164,0.00171787646,0.0,holdout_thermal_load,True,True,y,0.0,0.0,4.5614751e-07,1.6079381e-08,8.4211578e-06,1.5595708e-07,1.1301089e-07,True,rc=0 wall_s=455 iterations=2305 end=2026-09-05_04:05:22 host=Azan,0,6.206865332472028e-06,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.03863502475570145
L022,0.0036101203129999997,0.82732455,0.8403930500000001,0.003591625,0.8403930500000001,0.001841609381318237,0.001841609381318237,0.015606859163713875,0.029962500000000003,0.029962500000000003,117,8.545627674466132,9.796859386794994,8.409120826322285,8.436050444615539,8.127276292566679,6.643156182510464,1.9876415955606344,8.534949436623322,8.545627674466132,1.9930388160633796,0.25,1200.0,1200.0,0.5971076849495689,0.8281983766113987,0.8909931597781976,0.9192927539623215,0.9316950325847244,0.9346905191234822,0.9018105555176423,0.5971076849495689,0.9078889012936358,0.9346905191234822,67.54263703321114,50.309629145707405,67.54263703321114,9.827140336694772,5.137109531000001,9.827140336694772,5.14285536,5.13727383,0.006,0.03658674333333337,MISSING,0.04258674333333337,16.115692602017244,40,40,40,0.04258674333333337,342.054092,329.371049,298.358905,333.114042,76.10409200000005,299.644879,298.15,301.844597,0.16519846815028733,341.380517,320.514596,76.10409200000005,0.004269237333605776,False,66080,0.009987500000000003,False,1052.1325,5.1384901769,6.482139500000017,5.724219500000061,4.888707000000011,3.8977355000000102,2.735949000000005,20.461735923458967,20.517297499999984,4.747551514143883,4.778122499999995,26.06600000000617,26.06600000000617,0.0848785897023556,FC-40,Plate-Fin,medium,299.7281023779596,69.71425228657729,299.3535754166541,69.90355361364503,12000,0.06459233963975,0.06459233963975,0.30382159859999996,0.0012983829,7.701888218061076e-08,holdout_thermal_load,True,True,y,0.9018105555176423,0.5971076849495689,1.0443527e-07,9.7862233e-09,7.6357575e-07,2.7392494e-06,4.0563811e-07,False,rc=0 wall_s=2964 iterations=12000 end=2026-09-05_04:44:30 host=Azan,0,0.00032753177686069263,True,cap,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.029200616204416163
L023,0.002430346875,0.5515497,0.5646182000000001,0.0024131000000000005,0.5646182000000001,0.0018137395459976106,0.0018137395459976106,0.01537067411862382,0.019975000000000003,0.019975000000000003,117,8.443449237683149,9.360702058862442,7.502123010939381,5.4401178330818745,3.1053232871169447,17.12640768629987,0.6884655045236521,2.228236579786314,8.443449237683149,0.6886843251517658,0.5,1200.0,1200.0,0.8273834041902244,0.9565406088736759,0.9868227516456163,0.9935237776083459,0.9955126924138081,0.9940108585168523,0.9911117615119454,0.827376711652618,0.9921657699637216,0.9940108585168523,67.54263703321114,16.092063695440135,67.54263703321114,6.652095804135484,5.232254473,6.652095804135484,5.14285536,5.1055568,0.006,0.10999457166666668,MISSING,0.11599457166666668,6.904931533895282,40,40,40,0.11599457166666668,430.143486,396.270454,299.681776,424.332071,164.193486,302.68989,298.15,303.611378,0.059891537911423,429.476401,389.337807,164.193486,0.0002503405387624794,False,66080,0.019975000000000003,False,1052.1325,5.195481668,21.119978000000003,8.995540500000004,3.2432570000000283,2.112869499999988,1.1534205000000384,88.42901188314073,88.45711800000004,7.339185687188698,27.330883500000027,2.25800000000163,2.25800000000163,1.0232896769626394,FC-40,Plate-Fin,medium,293.34096661285236,23.918558741994513,77.4130398320471,23.92616097335267,4111,0.06301265,0.06301265,0.20566010556,0.00087888934,6.826797985768246e-07,holdout_thermal_load,False,True,n,0.9911117615119454,0.827376711652618,0.00022667405,0.00037925856,0.0014572359,0.00029256135,0.0093251389,False,rc=0 wall_s=897 iterations=4111 end=2026-09-05_03:57:12 host=Azan,0,0.0968759618314753,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.01976620765313088
L024,0.0012505734369999998,0.27577485,0.28884335,0.0012345750000000001,0.28884335,0.0017349714285714286,0.0017349714285714286,0.014703147699757871,0.009987500000000002,0.009987500000000002,117,2.726817863579038,3.730769944865858,0.8593058975075503,1.3811182909767996,2.485174972878908,1.412370441625519,0.32762689512145815,0.6764263934085191,2.726817863579038,0.32764276478591087,0.75,1200.0,1200.0,0.9563243489849657,0.9998912390359325,0.9995366597739508,0.9984164019495612,0.9980399495923441,0.9962601345505175,0.9996044154703108,0.9563243489849657,0.999423797116726,0.9962601345505175,67.54263703321114,16.092063695440135,67.54263703321114,3.4770512715761934,4.9307830489999995,3.4770512715761934,5.14285536,5.00774061,0.006,0.3247283675,MISSING,0.3307283675,1.7470260406013738,40,40,40,0.3307283675,687.824041,647.587818,327.740606,628.333704,421.874041,306.310031,298.15,306.368171,0.023821112995765156,687.125027,643.145257,421.874041,1.2169679450887727e-05,False,66080,0.029962500000000003,False,1052.1325,4.322721253499999,110.75490750000006,17.519154500000013,22.850459999999885,13.294439499999953,34.287104500000055,340.86966037953687,340.88617150000005,39.81210557692709,165.10810200000003,0.21000000000640284,0.21000000000640284,15.947057599146655,FC-40,Plate-Fin,medium,99.0356479777498,11.89912325523072,24.567217002362593,11.899699627610868,4075,0.06301265,0.06301265,0.107498612754,0.000459395781,4.3535447715150254e-08,holdout_thermal_load,False,True,n,0.9996044154703108,0.9563243489849657,2.0542665e-05,7.8121121e-06,9.7048832e-05,1.0683559e-05,0.00042998664,False,rc=0 wall_s=1190 iterations=4075 end=2026-09-05_03:54:28 host=Azan,0,0.011171640626036216,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.01033179910184559
X001,0.0040820296869999995,0.9376344900000001,0.95070299,0.004063035,0.95070299,0.0018482919143450547,0.0018482919143450547,0.01566349079953436,0.0339575,0.0339575,117,6.458441458877967,6.731732196043809,7.914478837653423,7.167843438018038,5.905871506292682,4.143800579348908,0.8440638849688854,1.9547639554321354,6.458441458877967,0.8584263691113057,0.15,700.0,700.0,0.5835390831280409,0.7759339951582495,0.795258620525864,0.7821238098201315,0.762687433404683,0.7433564378973593,0.7652539821850812,0.5835403007373059,0.7909971925112774,0.7433564378973593,67.54263703321114,41.437877286524156,67.54263703321114,1.9420026762007359,2.9959413160000006,1.9420026762007359,3.00000132,2.99603269,0.006,0.06642223571428571,MISSING,0.07242223571428572,2.9152178948388587,7,7,7,0.07242223571428572,344.645565,335.363659,299.306422,336.785918,75.695565,299.306948,298.15,309.348673,0.36405560620068067,344.246532,328.910886,75.695565,0.00015707564979345993,False,66080,0.005992500000000005,False,1052.1325,3.0734665022,7.64405499999998,2.187291000000016,1.9501944999999523,2.2066335000000095,2.354081000000008,24.740567143567247,25.16154949999998,3.273000959417265,10.864716000000044,4.853000000002794,4.853000000002794,2.448838329177805,FC-40,Plate-Fin,medium,224.23892913710242,29.306138778814248,67.86996195178968,29.804808323835477,4085,0.06417322232375,0.06417322232375,0.060040157111999996,0.000256581868,3.897391517954797e-07,cross_combinations,False,True,n,0.7652539821850812,0.5835403007373059,0.00011307317,0.00012448704,0.00065208187,0.00033703724,0.0024183782,False,rc=0 wall_s=849 iterations=4085 end=2026-09-05_03:41:38 host=Azan,0,0.05524869832886489,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.005770516434362799
X002,0.0040820296869999995,0.9376344900000001,0.95070299,0.004063035,0.95070299,0.0018482919143450547,0.0018482919143450547,0.01566349079953436,0.0339575,0.0339575,117,8.30628653233705,9.64776311711103,8.043378345857741,8.059052173143202,7.932489768281703,7.353934416456039,3.012971614819727,9.212165638254291,8.30628653233705,3.0480970033479404,0.15,700.0,700.0,0.4071325079314204,0.6596184701662743,0.7475354921260822,0.7975936324257006,0.8272306922610039,0.8409039659307439,0.7686638355759615,0.4071325079314204,0.7758409974897015,0.8409039659307439,67.54263703321114,60.83194313480674,67.54263703321114,8.322868612288866,2.998436946,8.322868612288866,3.00000132,2.99859688,0.006,0.026296151428571436,MISSING,0.03229615142857144,17.786024762057387,30,30,30,0.03229615142857144,316.557306,312.087328,298.23542,309.998735,47.60730600000001,298.953845,298.15,300.72422,0.3123422269650637,316.14601,306.391665,47.60730600000001,0.007413595216397277,False,66080,0.005992500000000005,False,1052.1325,2.9995152306,2.9515724999999975,2.8196290000000204,2.640607999999986,2.3448490000000106,1.794949000000031,6.874412719046528,6.954555000000028,2.5107803336016854,2.2745874999999955,53.445000000006985,53.445000000006985,0.0162029728706864,FC-40,Plate-Fin,medium,292.55669651942986,106.12022820388586,324.4627712305989,107.35738365136166,12000,0.06509890726249999,0.06509890726249999,0.25731495972,0.00109963658,3.6375654073064656e-07,cross_combinations,True,True,y,0.7686638355759615,0.4071325079314204,1.0877297e-06,2.4913959e-08,7.4398679e-06,5.5238422e-06,6.5668996e-07,False,rc=0 wall_s=2689 iterations=12000 end=2026-09-05_04:07:37 host=Azan,0,5.554403464463688e-06,True,cap,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.02473078471869771
X003,0.0040820296869999995,0.9376344900000001,0.95070299,0.004063035,0.95070299,0.0018482919143450547,0.0018482919143450547,0.01566349079953436,0.0339575,0.0339575,117,9.392710485575249,14.744805230585943,9.810973669317526,8.650178075150007,8.08560583108653,7.589500574683796,7.893348892849238,9.66125464819888,9.392710485575249,7.929914383883306,0.15,700.0,700.0,0.26722791565839815,0.44755900945595173,0.5315768143842852,0.590519516083816,0.6352444808241728,0.6667970210067614,0.5579750326277906,0.26722791565839815,0.5632531491471574,0.6667970210067614,67.54263703321114,65.25243223885526,67.54263703321114,34.678619217870285,2.9981536060000002,34.678619217870285,3.00000132,2.99836463,0.006,0.013123324285714295,MISSING,0.019123324285714297,91.59651054270024,125,125,125,0.019123324285714297,307.336327,306.030109,298.162798,299.726633,38.38632700000001,298.252862,298.15,298.771184,0.21012701646117216,306.900646,301.106231,38.38632700000001,0.25231122984345955,True,66080,0.005992500000000005,True,1052.1325,2.99774765,1.6184045000000538,2.0677985000000376,2.3539390000000253,2.5011334999999804,2.5258849999999597,2.6334397397745923,2.64563899999996,2.2128133622366866,2.1615154999999504,436.5420000000013,436.5420000000013,0.07512230027952073,FC-40,Plate-Fin,medium,331.9196282301696,278.93518426114707,341.40944256633026,280.227335680987,2073,0.0653149446065,0.0653149446065,1.0721456623799999,0.00458181907,0.0,cross_combinations,True,True,y,0.5579750326277906,0.26722791565839815,4.9179371e-07,3.2604328e-08,4.5754539e-06,8.4321263e-07,6.0823528e-07,True,rc=0 wall_s=409 iterations=2073 end=2026-09-05_03:26:51 host=Azan,0,0.00018453553178102603,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.10304493632790712
X004,0.003138210937,0.71701461,0.73008311,0.0031202150000000004,0.73008311,0.0018329432525308815,0.0018329432525308815,0.015533417394329506,0.025967500000000004,0.025967500000000004,117,5.889247402504942,6.93650541574721,6.700545035052662,5.7452728229967835,3.826634668148178,1.5948244923190191,0.4711664416017495,1.227595992941567,5.889247402504942,0.4716354002634375,0.35,700.0,700.0,0.7920599022759156,0.9319539760578802,0.9663023897106886,0.9758217712073062,0.9779734400775586,0.9711592847451979,0.96685933095823,0.7920586275492919,0.9739477633226954,0.9711592847451979,67.54263703321114,19.555156139857097,67.54263703321114,3.2089209463766473,3.020471891,3.2089209463766473,3.00000132,2.99148692,0.006,0.12262027714285718,MISSING,0.12862027714285718,3.1191205867606215,15,15,15,0.12862027714285718,383.984194,365.43129,300.32602,375.185904,115.03419400000003,302.538238,298.15,304.597045,0.10353716093322063,383.613914,360.417933,115.03419400000003,8.530381515790814e-05,False,66080,0.013982500000000002,False,1052.1325,2.9364330726,14.336056499999927,3.062199499999963,1.5409354999999323,1.311012500000004,3.4113229999999817,58.98570119252911,59.044410500000026,4.742238821194421,22.661970999999994,1.5950000000011642,1.5950000000011642,2.118940647666119,FC-40,Plate-Fin,medium,202.95943507595965,16.23767321671132,42.306286729091624,16.25383480384547,4052,0.06316819478524999,0.06316819478524999,0.099208927584,0.000423969776,5.660780904566454e-07,cross_combinations,False,True,n,0.96685933095823,0.7920586275492919,0.00019002854,0.0001992255,0.0009833204,0.00019212968,0.0048122812,False,rc=0 wall_s=822 iterations=4052 end=2026-09-05_03:22:10 host=Azan,0,0.04426014448421501,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.00953506979396327
X005,0.003138210937,0.71701461,0.73008311,0.0031202150000000004,0.73008311,0.0018329432525308815,0.0018329432525308815,0.015533417394329506,0.025967500000000004,0.025967500000000004,117,8.179711772610519,9.830153285925695,8.406862251783954,7.859431202097728,6.698510058328216,3.957783944542491,1.2542423327021244,6.127811244401525,8.179711772610519,1.254969160366421,0.35,700.0,700.0,0.717080236903426,0.9130745237211826,0.956359636593313,0.9725663730741829,0.978840959150545,0.9800134602691282,0.9654971421401203,0.717080236903426,0.9662921786924229,0.9800134602691282,67.54263703321114,50.79752703089044,67.54263703321114,11.766043470047704,2.997435602,11.766043470047704,3.00000132,2.99745311,0.006,0.05758404428571428,MISSING,0.06358404428571428,15.560586970311569,55,55,55,0.06358404428571428,338.458831,325.529186,298.337783,334.332775,69.508831,299.249547,298.15,299.96087,0.08001245650529282,338.089334,320.782351,69.508831,0.003565307272148339,False,66080,0.013982500000000002,False,1052.1325,2.9989171691000003,5.454405500000007,4.425347999999985,3.1909914999999955,2.0654370000000313,1.4146760000000427,21.714332644083893,21.726916000000017,3.312389439492765,4.4470719999999915,18.180999999996857,18.180999999996857,0.03613834743245019,FC-40,Plate-Fin,medium,288.3542377531242,44.2150165993682,216.01987815647712,44.24063899816933,12000,0.06461559638299999,0.06461559638299999,0.36376582554000003,0.00155455481,1.286542099373665e-07,cross_combinations,True,True,y,0.9654971421401203,0.717080236903426,1.3009837e-07,6.4182669e-08,9.0423079e-07,2.5319797e-06,2.3374001e-06,False,rc=0 wall_s=2473 iterations=12000 end=2026-09-05_03:33:57 host=Azan,0,0.00042748713019898717,True,cap,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.034961922577865324
X006,0.003138210937,0.71701461,0.73008311,0.0031202150000000004,0.73008311,0.0018329432525308815,0.0018329432525308815,0.015533417394329506,0.025967500000000004,0.025967500000000004,117,8.810435623877844,13.81649247954564,8.793161012573536,7.872505642840988,7.61759004066512,7.265090894240749,5.3554129974587665,11.435256192928135,8.810435623877844,5.359853055786587,0.35,700.0,700.0,0.5649717744293885,0.7774106910924166,0.863959017903984,0.9110728713199263,0.9384993281041448,0.952901165504548,0.9021790149623563,0.5649717744293885,0.8907864144123471,0.952901165504548,67.54263703321114,63.649720473134195,67.54263703321114,42.785612618355295,2.9979994939999997,42.785612618355295,3.00000132,2.99819933,0.006,0.01788418857142858,MISSING,0.02388418857142858,87.0056451141223,200,200,200,0.02388418857142858,310.668932,307.826908,298.168942,303.994188,41.71893200000001,298.383977,298.15,298.652466,0.09493875138686585,310.248412,303.442528,41.71893200000001,0.14843612585685703,True,66080,0.013982500000000002,True,1052.1325,2.9974662100000002,2.3651345000000106,3.0739544999999566,3.436677999999972,3.4170480000000225,2.943561999999986,5.037118832553836,5.041294999999991,3.046569843097992,2.3609629999999697,208.1579999999958,208.1579999999958,0.08450362948506068,FC-40,Plate-Fin,medium,313.5727283419903,190.6048164587991,406.9928703625055,190.76284283380363,7061,0.06523639024549999,0.06523639024549999,1.32278292432,0.00565291848,1.7689978836212956e-07,cross_combinations,True,True,y,0.9021790149623563,0.5649717744293885,4.1040593e-07,1.8235111e-08,5.1438028e-06,9.3887842e-07,5.5542214e-07,True,rc=0 wall_s=1609 iterations=7061 end=2026-09-05_03:19:29 host=Azan,0,1.2676966032951909e-05,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.12713426391951027
X007,0.0017224828129999998,0.38608479,0.39915329,0.0017059850000000001,0.39915329,0.0017791227189017246,0.0017791227189017246,0.015077311177133259,0.013982500000000002,0.013982500000000002,117,1.0979833877726717,0.7839889104956942,2.700824204309377,2.582591521015429,3.2317492958656935,1.101940738642862,0.10011510075417326,0.2593750994739257,1.0979833877726717,0.10013788615007035,0.65,700.0,700.0,0.9695849900587623,0.9984288192402069,0.997822679631214,0.996977879441066,0.996699585751555,0.9931603321918602,0.9972514970058689,0.9695676222918012,0.9986644986576347,0.9931603321918602,67.54263703321114,16.092063695440135,67.54263703321114,0.8307370898049842,2.721593954,0.8307370898049842,3.00000132,2.78485622,0.006,0.69531191,MISSING,0.70131191,0.2130266439573919,7,7,7,0.70131191,784.868337,774.230332,458.369323,727.330936,515.9183370000001,316.943054,298.15,322.203945,0.05091902261409058,784.415156,770.546047,515.9183370000001,6.922809082111162e-07,False,66080,0.025967500000000004,False,1052.1325,3.4269677844600004,145.03943900000002,9.155571500000065,9.745178499999952,7.736424499999998,30.944999000000053,460.2643220229453,460.36907450000007,40.63037457665154,177.69591750000006,0.05000000000291038,0.05000000000291038,14.232209219827958,FC-40,Plate-Fin,medium,38.88817909213344,3.545858718184312,9.186500845739845,3.5466657272576714,4016,0.06301265,0.06301265,0.025683530418,0.000109758677,4.5554483537513075e-07,cross_combinations,False,True,n,0.9972514970058689,0.9695676222918012,2.1788632e-05,1.9742161e-05,6.4502722e-05,2.8723279e-05,0.00060934378,False,rc=0 wall_s=1825 iterations=4016 end=2026-09-05_03:07:46 host=Azan,0,0.033944352882156706,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.0024684734414129484
X008,0.0017224828129999998,0.38608479,0.39915329,0.0017059850000000001,0.39915329,0.0017791227189017246,0.0017791227189017246,0.015077311177133259,0.013982500000000002,0.013982500000000002,117,6.093288522072118,9.788224387866544,4.903788841557411,0.15209906219712307,9.076310852495476,1.5161366192696935,0.6978671122834168,1.382192873460885,6.093288522072118,0.6979140904766932,0.65,700.0,700.0,0.8929393981191132,0.9844661182085951,0.9988507643023543,0.9981654717004156,0.9986208181738748,0.9942699554105016,0.997822883140053,0.8929295505867894,0.9996374410709928,0.9942699554105016,67.54263703321114,16.092063695440135,67.54263703321114,10.08752180477481,2.98811792778,10.08752180477481,3.00000132,2.96394576,0.006,0.13758599714285716,MISSING,0.14358599714285716,9.100988200122904,85,85,85,0.14358599714285716,394.460198,372.600177,299.271016,368.629146,125.51019800000002,299.781902,298.15,300.147683,0.02802193907717409,394.039623,369.439963,125.51019800000002,0.00033272009419527143,False,66080,0.025967500000000004,False,1052.1325,2.8364149202999998,18.254190499999993,6.3812694999999735,0.7114690000000223,1.552530000000047,13.240624999999966,70.28639004388452,70.29112149999997,8.038393355979673,35.48988200000002,1.9790000000066357,1.9790000000066357,5.452877590733867,FC-40,Plate-Fin,medium,215.81100219290528,24.71693246656512,48.954259783524265,24.718596331805617,4053,0.06301265,0.06301265,0.31187166426,0.00133278489,6.002468986599613e-07,cross_combinations,False,True,n,0.997822883140053,0.8929295505867894,0.00019563391,0.00042683546,0.0017029292,0.00023871418,0.011079353,False,rc=0 wall_s=988 iterations=4053 end=2026-09-05_02:52:00 host=Azan,0,0.10737463063669554,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.029974320360014375
X009,0.0017224828129999998,0.38608479,0.39915329,0.0017059850000000001,0.39915329,0.0017791227189017246,0.0017791227189017246,0.015077311177133259,0.013982500000000002,0.013982500000000002,117,7.635136579555667,10.335326073697598,6.809487584661133,0.1730041573759779,0.4750292050869536,nan,0.9049926376154576,2.372331537613789,7.635136579555667,0.9050479728750244,0.65,700.0,700.0,0.8856329433909903,0.9827304506977973,0.9982347460673973,0.9999362109491438,0.9988236601461589,0.9935182736979216,0.9997098535026158,0.8856262878703896,0.9997787417079176,0.9935182736979216,67.54263703321114,25.63227191958416,67.54263703321114,14.834590889374718,3.082623771,14.834590889374718,3.00000132,3.0829904,0.006,0.11179823285714292,MISSING,0.11779823285714293,14.296714016201307,125,125,125,0.11779823285714293,376.408763,358.060669,298.758779,368.329776,107.45876300000005,299.214583,298.15,299.666759,0.02672409424754728,376.09117,354.906236,107.45876300000005,0.0012567370915112115,False,66080,0.025967500000000004,False,1052.1325,3.153529789,15.143956000000003,6.817890999999975,7.111725000000035,4.2041810000000055,-0.4559284999999704,55.9944327522899,55.997856499999955,6.573070659352783,21.361958499999957,5.082999999998719,5.082999999998719,5.11761338158344,FC-40,Plate-Fin,medium,272.26845376777214,32.27197621776111,84.59718209889797,32.2739494693728,4002,0.06344339576524999,0.06344339576524999,0.45863529192,0.00195997988,2.0408372903220186e-06,cross_combinations,False,True,n,0.9997098535026158,0.8856262878703896,0.00022509099,0.00050113303,0.002108049,0.00036699477,0.010039719,False,rc=0 wall_s=1007 iterations=4002 end=2026-09-05_02:51:53 host=Azan,0,0.09815073090386857,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.044079882882374084
X010,,0.16546491000000005,0.17853341000000006,0.0007631650000000002,0.17853341000000006,0.0016400072020165645,0.0016400072020165645,0.013898366118784445,0.005992500000000002,0.005992500000000002,117,nan,nan,nan,nan,nan,nan,20310909392409.586,nan,nan,20310909398572.0,0.85,700.0,700.0,nan,nan,nan,nan,nan,nan,nan,0.5040290190444996,0.9676117537749659,nan,67.54263703321114,16.092063695440135,67.54263703321114,0.8276375469571794,,0.8276375469571794,3.00000132,-2.14330539e+20,0.006,11.897686014285716,MISSING,11.903686014285716,7.439564714332506,15,15,15,11.903686014285716,8626.53021,3069.18101,nan,nan,8357.580210000002,nan,298.15,409.09142,3.0827577609528796e-07,271590158000.0,359877488.0,8357.580210000002,0.06181791745128467,False,66080,0.0339575,False,1052.1325,876.06724122606,nan,nan,nan,nan,nan,359877134.2701018,359877134.37929,nan,nan,4481.520999999993,4481.520999999993,29102.22852522145,FC-40,Plate-Fin,medium,nan,780389392895294.9,nan,780389393132068.2,1875,0.06301265,0.06301265,0.025587703908,0.000109349162,335.27455930572194,cross_combinations,False,False,n,nan,0.5040290190444996,0.00082347746,0.12858511,0.050315974,0.98607482,0.90919499,False,rc=1 wall_s=572 iterations=1876 end=2026-09-05_02:35:03 host=Azan,1,0.9960952508897777,False,diverged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.002459263380499304
X011,0.0007786640630000001,0.16546491000000005,0.17853341000000006,0.0007631650000000002,0.17853341000000006,0.0016400072020165645,0.0016400072020165645,0.013898366118784445,0.005992500000000002,0.005992500000000002,117,2.1695375052619577,2.308729303209648,1.662473926990653,2.3460837305867086,2.654557911244722,1.7197975456507282,0.30783026510245043,0.6273511138884463,2.1695375052619577,0.3078380867310182,0.85,700.0,700.0,0.9798772551630432,0.9995886392717512,0.998999385014618,0.9987081845421447,0.9985133721911418,0.9970708648062533,0.9990143230404332,0.979875241036459,0.9992952078871361,0.9970708648062533,67.54263703321114,16.092063695440135,67.54263703321114,3.034671005509658,2.9072212630000003,3.034671005509658,3.00000132,2.87323068,0.006,0.4916773171428572,MISSING,0.4976773171428572,1.1068617429947576,55,55,55,0.4976773171428572,642.324122,621.153215,336.744725,589.361424,373.374122,303.242876,298.15,303.708177,0.0173100545407874,641.892115,619.245291,373.374122,6.777431912581641e-06,False,66080,0.0339575,False,1052.1325,2.4983198129,131.9655475,26.155816000000073,16.648277000000007,14.758435499999905,34.001046499999916,318.3081146407962,318.3162025,44.78976702797247,156.19221649999992,0.13400000000547152,0.13400000000547152,16.722709545341125,FC-40,Plate-Fin,medium,83.35835800772546,11.827509495358917,24.104196687645725,11.827810019370496,4028,0.06301265,0.06301265,0.093821719446,0.000400947519,2.0950374131683768e-07,cross_combinations,False,True,n,0.9990143230404332,0.979875241036459,1.691773e-05,6.3488185e-06,6.049578e-05,3.1063901e-06,0.00030005761,False,rc=0 wall_s=1253 iterations=4028 end=2026-09-05_02:34:36 host=Azan,0,0.004530886977960967,True,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.009017299061830781
X012,0.0007786640630000001,0.16546491000000005,0.17853341000000006,0.0007631650000000002,0.17853341000000006,0.0016400072020165645,0.0016400072020165645,0.013898366118784445,0.005992500000000002,0.005992500000000002,117,5.614788434916099,6.959939058379597,nan,nan,2.071884272247392,2.042289766061492,0.6485104952151278,1.2184136869099154,5.614788434916099,0.6485180108119685,0.85,700.0,700.0,0.9638231722281584,0.9999747225806657,0.9996994967521028,0.9989719853124065,0.9985358392742784,0.9971862588275133,0.9998882332048419,0.9638232439226426,0.9996804882885633,0.9971862588275133,67.54263703321114,16.092063695440135,67.54263703321114,11.035167292762392,3.1668959696999996,11.035167292762392,3.00000132,2.91810573,0.006,0.2615801085714286,MISSING,0.2675801085714286,7.235351215471475,200,200,200,0.2675801085714286,481.256076,454.315903,302.480873,439.18429,212.30607600000002,299.572085,298.15,299.959643,0.011723468402110249,480.870873,452.510718,212.30607600000002,0.0001646079121177884,False,66080,0.0339575,False,1052.1325,2.8518478767,52.70361350000002,-6.584831000000008,-2.496945499999981,21.27486399999998,29.202675499999998,153.45411811816373,153.4558965,18.852470941424002,81.67813650000005,0.8950000000040745,0.8950000000040745,4.938445937083788,FC-40,Plate-Fin,medium,215.73240534454828,24.917186220932695,46.81410856858459,24.91747498653853,4032,0.06301265,0.06301265,0.34117007886,0.00145799179,4.7325368585873773e-07,cross_combinations,False,True,n,0.9998882332048419,0.9638232439226426,6.8677099e-06,3.7148012e-06,5.4780949e-05,2.1641541e-06,0.00045458401,False,rc=0 wall_s=1088 iterations=4032 end=2026-09-05_02:24:59 host=Azan,0,0.007221248676119465,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.032790178406657385
X013,0.0040820296869999995,0.9376344900000001,0.95070299,0.004063035,0.95070299,0.0018482919143450547,0.0018482919143450547,0.01566349079953436,0.0339575,0.0339575,117,8.191834374607629,8.943092203906561,8.359563016854331,8.408529275571581,7.8505322558708315,6.35188948246873,1.8697555901383784,5.9596875414754,8.191834374607629,1.8884085595257745,0.15,700.0,700.0,0.5076860672371674,0.7505376380192391,0.8090741720128769,0.8320472610091991,0.8385486411236035,0.8343249921597183,0.8033640284321746,0.5076860672371674,0.8234512446433081,0.8343249921597183,94.96636408243374,67.4137692829612,94.96636408243374,5.051068416386813,2.999888444,5.051068416386813,3.00000132,2.99999907,0.006,0.03622857142857145,MISSING,0.04222857142857145,7.38470899144249,15,15,15,0.04222857142857145,323.51,317.020628,298.330453,316.950908,54.56000000000002,298.943282,298.15,301.944397,0.29272963892251863,323.10733,311.112121,54.56000000000002,0.0022016765382298856,False,66080,0.005992500000000005,False,1165.0,3.0041123578,3.7373249999999985,2.783106000000032,2.32600199999996,2.0307530000000042,1.6848584999999616,10.9556274750303,11.064922500000023,2.513682625534697,3.4714404999999715,26.153000000005704,26.153000000005704,0.13703453303813862,EFL-1,Plate-Fin,medium,292.3603700166628,66.73016215611207,212.6967386218547,67.39587251872787,12000,0.0659641398087481,0.0659641398087481,0.159024747024,0.000679592936,1.5953699855489736e-14,cross_combinations;holdout_EFL-1,True,True,y,0.8033640284321746,0.5076860672371674,1.8202726e-06,1.6781474e-07,1.09749e-05,1.2748245e-05,5.4251064e-06,False,rc=0 wall_s=2573 iterations=12000 end=2026-09-05_02:36:42 host=Azan,0,8.243483984931503e-05,True,cap,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.015008873914053334
X014,0.0017224828129999998,0.38608479,0.39915329,0.0017059850000000001,0.39915329,0.0017791227189017246,0.0017791227189017246,0.015077311177133259,0.013982500000000002,0.013982500000000002,117,6.586541996282682,10.269996894986045,6.435053330761902,0.10117094515924632,0.4801202952008567,31.35713984810448,0.89253190721927,1.8714689471873973,6.586541996282682,0.8925655995113775,0.65,700.0,700.0,0.8865594725949799,0.9855041929239102,0.9992572896003662,0.9998380783651317,0.9994048159796723,0.9939256260487497,0.9994657038218917,0.8865546032458553,0.9996029165798921,0.9939256260487497,94.96636408243374,31.198117968533584,94.96636408243374,18.00593929855,3.0633928033999998,18.00593929855,3.00000132,3.06448234,0.006,0.10172530857142857,MISSING,0.10772530857142858,14.180674594268083,125,125,125,0.10772530857142858,369.357716,352.718662,298.580454,351.981819,100.40771600000001,298.907756,298.15,299.231879,0.02105873025790905,368.966369,349.52437,100.40771600000001,0.002169715685474052,False,66080,0.025967500000000004,False,1165.0,3.0536633,13.446303000000057,6.431573000000014,9.004501500000003,3.8479470000000333,1.3358029999999985,50.831511655278454,50.83343049999996,6.8199561210529644,24.243233499999974,7.2299999999959255,7.2299999999959255,1.788731879624647,EFL-1,Plate-Fin,medium,260.77515374190557,35.33722937711793,74.09542104209339,35.33856332635247,4051,0.07043923819344951,0.07043923819344951,0.56688689772,0.00242259358,1.4034545515530799e-06,cross_combinations;holdout_EFL-1,False,True,n,0.9994657038218917,0.8865546032458553,0.00019390643,0.00042788591,0.0017184435,0.00027368821,0.0080466322,False,rc=0 wall_s=1119 iterations=4051 end=2026-09-05_02:06:18 host=Azan,0,0.11989694356164371,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.053503308678078114
G001,0.004317984375,0.9927894600000001,1.0058579600000002,0.0042987400000000005,1.0058579600000002,0.0018510906381249154,0.0018510906381249154,0.015687208797668776,0.03595500000000001,0.03595500000000001,117,12.360143484970457,18.12169837462645,14.009915442980347,11.911211024837534,10.669689023044304,9.636768588448644,11.866892614730943,12.336842535276954,12.360143484970457,11.897987396601106,0.1,700.0,700.0,0.14645566742415458,0.2466652412201254,0.2964190249991075,0.33329933080505775,0.36309376708130303,0.38513916943569565,0.3072614013886551,0.14645566742415458,0.3159655031890219,0.38513916943569565,67.54263703321114,66.17115550033472,67.54263703321114,73.32604410143968,2.996826217,73.32604410143968,3.00000132,2.99694047,0.006,0.01053916000000007,MISSING,0.01653916000000007,213.38608314396134,250,250,250,0.01653916000000007,305.527412,304.651755,298.154484,298.566625,36.57741200000005,298.169783,298.15,298.444346,0.1625299691997875,305.106496,299.961026,36.57741200000005,1.5876665057909882,True,14400,0.0039949999999999986,True,1052.1325,2.995663398,1.1692164999999477,1.4009900000000357,1.6301114999999982,1.8107814999999619,1.942465000000027,1.6595046052358915,1.6638530000000173,1.590274185378024,1.6004714999999692,1299.1290000000008,1299.1290000000008,0.14459733637716995,FC-40,Plate-Fin,coarse,436.4238575543987,419.0076804854391,435.6011251676521,420.1056050095427,1401,0.0653600921345,0.0653600921345,2.26699318872,0.00968800508,0.0,grid_study,True,True,y,0.3072614013886551,0.14645566742415458,2.1992304e-10,8.7666499e-11,1.1265338e-09,8.1067591e-10,1.0456534e-09,True,rc=0 wall_s=294 iterations=1401 end=2026-09-07_19:32:14,0,4.085438015346122e-07,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.21788288334492087
G002,0.004317984375,0.9927894600000001,1.0058579600000002,0.0042987400000000005,1.0058579600000002,0.0018510906381249154,0.0018510906381249154,0.015687208797668776,0.03595500000000001,0.03595500000000001,117,11.869285966385714,19.411422504663765,12.879524356600111,11.138533744821876,10.121181726322028,9.22101957709047,11.413356007573467,11.879368396163668,11.869285966385714,11.44101236178615,0.1,700.0,700.0,0.14663697100373527,0.24687640130758476,0.2959741356783021,0.33242203048060337,0.36187883481167626,0.3841701309264796,0.3066233743599618,0.14663696893932676,0.3152890398773408,0.3841701309264796,67.54263703321114,66.12383089036027,67.54263703321114,73.32604410143968,2.998593402,73.32604410143968,3.00000132,2.99882048,0.006,0.010545124285714321,MISSING,0.01654512428571432,213.34075776516832,250,250,250,0.01654512428571432,305.531587,304.620043,298.154157,298.576214,36.58158700000003,298.169906,298.15,298.444552,0.15681063547405016,305.083683,300.028393,36.58158700000003,1.6781813967305432,True,254870,0.0039949999999999986,True,1052.1325,2.9974678200000002,1.1204400000000305,1.4866184999999632,1.7355539999999792,1.9116409999999746,2.033922000000018,1.726932371627803,1.7311169999999834,1.6570759603603173,1.6632074999999986,1373.1940000000031,1373.1940000000031,0.08444996284200783,FC-40,Plate-Fin,fine,419.07726182685474,402.9794207886504,419.43324929534043,403.955903218039,1207,0.06535776441949999,0.06535776441949999,2.26699318872,0.00968800508,1.7905889413270283e-14,grid_study,True,True,y,0.3066233743599618,0.14663696893932676,6.0229917e-08,3.1309675e-08,1.0735435e-06,7.7647573e-08,1.5713095e-07,True,rc=0 wall_s=1580 iterations=1207 end=2026-09-07_19:53:40,0,0.0004095920395828769,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.21788288334492087
F001,0.0025248625000000003,0.5770907999999999,0.5901593,0.0025222499999999998,0.5901593,0.0018173913043478263,0.0018173913043478263,0.015401621223286664,0.0209,0.0209,117,8.821780042348124,12.16273853104104,8.857211515614267,8.266970688924832,7.9736541918537664,7.557427165046047,8.703953405593724,8.624846523783706,8.821780042348124,9.238143704648769,0.0,700.0,700.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.54263703321114,62.689582033307154,67.54263703321114,6.946154997388782,2.997714623,6.946154997388782,3.00000132,2.99792015,0.006,0.01529357428571432,MISSING,0.02129357428571432,40.0,40,40,40,0.02129357428571432,308.855502,307.310284,298.199198,301.128145,39.90550200000003,nan,298.15,301.247179,0.578304364703928,308.421712,303.505621,39.90550200000003,0.03537074740070399,True,51800,0.0,True,1052.1325,2.9979346309999997,3.147098500000027,3.632193499999971,3.911871000000019,4.033712000000037,4.038456499999995,3.5868921126387,3.8070314999999937,3.752039713056166,3.8419494999999984,305.5280000000057,305.5280000000057,0.0688896030219176,FC-40,Plate-Fin,medium,316.43544755674407,312.20903017198685,309.3714824854421,331.37032704750504,1800,0.06518945473775,0.06518945473775,0.214751597814,0.000917741871,0.0,fixed_fin_sweep,True,True,y,0.0,0.0,4.8742925e-07,2.1428494e-08,7.205221e-06,1.1957384e-07,1.2721573e-07,True,rc=0 wall_s=380 iterations=1800 end=2026-09-05_01:53:26 host=Azan,0,7.15325613031252e-06,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.03945298121446574
F002,0.0025396124999999994,0.5770907999999999,0.5901593,0.0025222499999999998,0.5901593,0.0018173913043478263,0.0018173913043478263,0.015401621223286664,0.0209,0.0209,117,8.074218182430897,10.11442002634302,7.826672940065499,7.679371207014349,7.473173532948173,6.830722386939052,3.39229739176772,8.794582401058609,8.074218182430897,3.420631607124059,0.1930501930501931,700.0,700.0,0.40956250610778866,0.6963854742387344,0.7857062753720915,0.8280219372470397,0.8477037350030628,0.8524472502754363,0.7965530797355711,0.40956250610778866,0.8107001173787228,0.8524472502754363,67.54263703321114,58.451212316550254,67.54263703321114,6.946154997388782,2.997696821,6.946154997388782,3.00000132,2.99785297,0.006,0.029855767142857172,MISSING,0.035855767142857174,23.617499755688453,40,40,40,0.035855767142857174,319.049037,313.503041,298.255283,313.162166,50.099037000000024,299.138991,298.15,301.229103,0.27156441713192503,318.645783,309.488389,50.099037000000024,0.0070754692495899815,True,66080,0.005000000000000001,True,1052.1325,2.9976951565,4.46175599999998,4.533317000000011,4.343887499999994,3.920253999999943,3.1814600000000155,9.717670509848661,9.79883749999999,4.088519244116956,3.779664499999967,61.11699999999837,61.11699999999837,0.07687208284295437,FC-40,Plate-Fin,medium,288.70493333623136,121.29632494673464,314.4625607643901,122.30945433843054,10240,0.06498336105274999,0.06498336105274999,0.21475166029200002,0.000917742138,1.1813799624023632e-14,fixed_fin_sweep,True,True,y,0.7965530797355711,0.40956250610778866,5.9590213e-08,7.0325748e-09,4.8509717e-07,9.7520762e-07,1.1643428e-07,True,rc=0 wall_s=2495 iterations=10240 end=2026-09-05_02:13:15 host=Azan,0,5.233384140723287e-05,True,converged,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.03183657557460749
F003,0.0025396124999999994,0.5770907999999999,0.5901593,0.0025222499999999998,0.5901593,0.0018173913043478263,0.0018173913043478263,0.015401621223286664,0.0209,0.0209,117,7.260925067220643,9.561931695633568,7.924996433625874,7.1094495977153045,5.535670283363529,3.106822089626344,1.2409823371511388,3.925451091339618,7.260925067220643,1.2420730482704851,0.3236245954692557,700.0,700.0,0.67798809465461,0.9050454424144807,0.9481470319979253,0.9599025262969241,0.9599737185849075,0.9546980502436894,0.9458459832661319,0.6779881336785437,0.9562595170554361,0.9546980502436894,67.54263703321114,46.26176474082642,67.54263703321114,6.946154997388782,2.995011855,6.946154997388782,3.00000132,2.99568475,0.006,0.06612622571428574,MISSING,0.07212622571428574,12.88047465285825,40,40,40,0.07212622571428574,344.438358,330.663033,298.45895,337.553049,75.48835800000002,299.420136,298.15,300.92155,0.0976088396407807,344.064966,326.544457,75.48835800000002,0.0013910833074774376,False,66080,0.010000000000000002,False,1052.1325,2.6962373080999997,7.397046499999988,5.281930499999987,3.64779649999997,2.987301499999944,3.5890924999999925,26.984964659206494,27.00868200000002,4.583530744742038,8.538457499999993,12.01600000000326,12.01600000000326,10.125462608129794,FC-40,Plate-Fin,medium,257.2947596458222,43.97487223817816,139.100456993735,44.01352216951572,4008,0.06440023199599999,0.06440023199599999,0.21475128542400002,0.000917740536,1.96133865967489e-06,fixed_fin_sweep,False,True,n,0.9458459832661319,0.6779881336785437,0.00048229563,0.0019244996,0.0035024021,0.0010646535,0.014950959,False,rc=0 wall_s=889 iterations=4008 end=2026-09-05_01:46:25 host=Azan,0,0.2607512648635688,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.026685026128878124
F004,0.0025396124999999994,0.5770907999999999,0.5901593,0.0025222499999999998,0.5901593,0.0018173913043478263,0.0018173913043478263,0.015401621223286664,0.0209,0.0209,117,6.206402824633649,8.853064928248086,6.923573018953402,4.506577569112416,2.5088034237390513,1.7671639209068737,0.626509483342053,1.4953851194475363,6.206402824633649,0.6266738858105297,0.4768460575719651,700.0,700.0,0.8425828718263707,0.9622230036889856,0.9871789476688619,0.9937250675360246,0.9941051810867849,0.9887282111836138,0.9896051499544927,0.8425884441973298,0.9920708580817974,0.9887282111836138,67.54263703321114,26.097454429509117,67.54263703321114,6.946154997388782,2.9685448051,6.946154997388782,3.00000132,2.9730979,0.006,0.11261137571428573,MISSING,0.11861137571428573,6.2964622321068076,40,40,40,0.11861137571428573,376.977963,357.724742,299.227144,362.705702,108.02796300000001,300.332244,298.15,301.172657,0.054571231147702876,376.584857,353.539203,108.02796300000001,0.000344413518621201,False,66080,0.019050000000000008,False,1052.1325,2.9562587075,12.732943999999975,4.5179665,1.7020145000000184,1.5987554999999816,6.376944500000036,53.86374010607579,53.87787450000002,5.393283085982609,22.572780000000023,2.9750000000058208,2.9750000000058208,1.458086441775299,FC-40,Plate-Fin,medium,216.73194867647646,21.87815148737638,52.2198993712273,21.883892537122417,4078,0.06346458166325,0.06346458166325,0.21475167597,0.000917742205,2.1792612142190786e-07,fixed_fin_sweep,False,True,n,0.9896051499544927,0.8425884441973298,0.00026328729,0.00055261628,0.0016959213,0.00045175249,0.011741341,False,rc=0 wall_s=942 iterations=4078 end=2026-09-05_01:47:15 host=Azan,0,0.09402006223925674,False,envelope,0.00025,chtMultiRegionSimpleFoam unit cell (this campaign),0.020639982662886955
